! File generated by DesignBuilder - 7.0.2.003 07/10/2022 - 14:17:03
! Source file: C:\Users\James\Desktop\test1\midflat_2BR_basecase.dsb

! Geometry convention template : External measurements
! Zone geometry and surface areas : 2-Outer
! Zone volume calculation method : 1-Inner
! Zone floor area calculation method : 1-Inner
! Window to wall ratio method : 1-Inner

Version, 9.4.0.002;                               !- Version Identifier

RunPeriod,                                        !- Annual simulation
   midflat2 (01-01:31-12),                        !- Location
   1,1, 2002,                                     !- Start Month , Day
   12,31, 2002,                                   !- End Month , Day
   ,                                              !- Day of Week for Start Day
   No,                                            !- Use weather file holidays/special day periods
   No,                                            !- Use WeatherFile DaylightSavingPeriod - will use daylight saving time shown below
   Yes,                                           !- Apply Weekend Holiday Rule - will reassign weekend holidays to Monday
   Yes,                                           !- use weather file rain indicators
   Yes,                                           !- use weather file snow indicators
   No;                                            !- Treat Weather as Actual

RunPeriodControl:DaylightSavingTime, Last Sunday in March,Last Sunday in October;  !- Daylight saving dates - one hour is added to local mean time to obtain the locally observed time during this period

! Hourly weather file: C:\ProgramData\DesignBuilder\Weather Data\IRL_DUBLIN_IWEC.epw

Site:Location,midflat2 (01-01:31-12)  (01-01:31-12),  !- Location Name
   53.43,                                         !- Latitude
   -6.25,                                         !- Longitude
   0,                                             !- Time Zone
   85;                                            !- Elevation {m}

Site:GroundTemperature:BuildingSurface,           !- Annual ground temperatures - 1 value for each month
   18,                                            !- Jan ground temperature
   18,                                            !- Feb ground temperature
   18,                                            !- Mar ground temperature
   18,                                            !- Apr ground temperature
   18,                                            !- May ground temperature
   18,                                            !- Jun ground temperature
   18,                                            !- Jul ground temperature
   18,                                            !- Aug ground temperature
   18,                                            !- Sep ground temperature
   18,                                            !- Oct ground temperature
   18,                                            !- Nov ground temperature
   18;                                            !- Dec ground temperature

Site:GroundTemperature:Deep,                      !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan deep ground temperature
   14,                                            !- Feb deep ground temperature
   14,                                            !- Mar deep ground temperature
   14,                                            !- Apr deep ground temperature
   14,                                            !- May deep ground temperature
   14,                                            !- Jun deep ground temperature
   14,                                            !- Jul deep ground temperature
   14,                                            !- Aug deep ground temperature
   14,                                            !- Sep deep ground temperature
   14,                                            !- Oct deep ground temperature
   14,                                            !- Nov deep ground temperature
   14;                                            !- Dec deep ground temperature

Site:GroundTemperature:Shallow,                   !- Annual ground temperatures - 1 value for each month
   14,                                            !- Jan shallow ground temperature
   14,                                            !- Feb shallow ground temperature
   14,                                            !- Mar shallow ground temperature
   14,                                            !- Apr shallow ground temperature
   14,                                            !- May shallow ground temperature
   14,                                            !- Jun shallow ground temperature
   14,                                            !- Jul shallow ground temperature
   14,                                            !- Aug shallow ground temperature
   14,                                            !- Sep shallow ground temperature
   14,                                            !- Oct shallow ground temperature
   14,                                            !- Nov shallow ground temperature
   14;                                            !- Dec shallow ground temperature

Site:GroundTemperature:FCfactorMethod,            !- Annual ground temperatures - 1 value for each month
   5.34,                                          !- January FCfactorMethod ground temperature {C}
   4.90,                                          !- Februry FCfactorMethod ground temperature {C}
   5.68,                                          !- March FCfactorMethod ground temperature {C}
   6.89,                                          !- April FCfactorMethod ground temperature {C}
   10.07,                                         !- May FCfactorMethod ground temperature {C}
   12.52,                                         !- June FCfactorMethod ground temperature {C}
   14.17,                                         !- July FCfactorMethod ground temperature {C}
   14.68,                                         !- August FCfactorMethod ground temperature {C}
   13.82,                                         !- September FCfactorMethod ground temperature {C}
   11.92,                                         !- October FCfactorMethod ground temperature {C}
   9.37,                                          !- November FCfactorMethod ground temperature {C}
   7.01;                                          !- December FCfactorMethod ground temperature {C}

Site:GroundReflectance,                           !- Annual ground reflectances - 1 value for each month
   0.2,                                           !- Jan ground reflectance
   0.2,                                           !- Feb ground reflectance
   0.2,                                           !- Mar ground reflectance
   0.2,                                           !- Apr ground reflectance
   0.2,                                           !- May ground reflectance
   0.2,                                           !- Jun ground reflectance
   0.2,                                           !- Jul ground reflectance
   0.2,                                           !- Aug ground reflectance
   0.2,                                           !- Sep ground reflectance
   0.2,                                           !- Oct ground reflectance
   0.2,                                           !- Nov ground reflectance
   0.2;                                           !- Dec ground reflectance

Site:GroundReflectance:SnowModifier,
   2.0,                                           !- Ground Reflected Solar Modifier
   2.0;                                           !- Daylighting Ground Reflected Solar Modifier

SimulationControl,
   Yes,                                           !- Do the zone sizing calculation
   Yes,                                           !- Do the system sizing calculation
   Yes,                                           !- Do the plant sizing calculation
   No,                                            !- Do the design day calculation
   Yes;                                           !- Do the weather file calculation


SizingPeriod:DesignDay, Summer Design Day in midflat2 (01-01:31-12) Jul,  !- Design Day Name
   7,                                             !- Month
   15,                                            !- Day of Month
   SummerDesignDay,                               !- Day Type -- used for schedules
   22,                                            !- Maximum Dry-Bulb Temperature {C}
   7.1,                                           !- Daily Dry-Bulb Temperature Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   17.1,                                          !- Wetbulb at Maximum Dry-Bulb{C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100308,                                        !- Barometric Pressure {N/M**2}
   0,                                             !- Wind Speed {m/s}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   Yes,                                           !- Daylight Savings Time Indicator
   ASHRAEClearSky,                                !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0.98;                                          !- Clearness {0.0 to 1.2}

SizingPeriod:DesignDay, Winter Design Day in midflat2 (01-01:31-12),  !- Design Day Name
   1,                                             !- Month
   15,                                            !- Day of Month
   WinterDesignDay,                               !- Day Type -- used for schedules
   -2.7,                                          !- Max Dry-Bulb {C}
   0,                                             !- Daily Temp Range {C}
   ,                                              !- Dry-Bulb Temperature Range Modifier Type
   ,                                              !- Dry-Bulb Temperature Range Modifier Schedule
   WetBulb,                                       !- Humidity Condition Type
   -2.7,                                          !- Wet-Bulb at Max {C}
   ,                                              !- Humidity Condition Day Schedule Name
   ,                                              !- Humidity Ratio at Maximum Dry-Bulb
   ,                                              !- Enthalpy Ratio at Maximum Dry-Bulb
   ,                                              !- Daily Wet-Bulb Temperature Range
   100308,                                        !- Barometric Pressure {N/M**2}
   17,                                            !- Wind Speed {M/Sec}
   0,                                             !- Wind Direction {Degrees N=0, S=180}
   No,                                            !- Rain Indicator
   No,                                            !- Snow on ground indicator
   No,                                            !- Daylight Savings Time Indicator
   ,                                              !- Solar Model Indicator
   ,                                              !- Beam Solar Day Schedule Name
   ,                                              !- Diffuse Solar Day Schedule Name
   ,                                              !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
   ,                                              !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
   0;                                             !- Clearness {0.0 to 1.2} - gives no sun (but does include long wave radiant heat exchange with sky)

Timestep, 2;                                      !- Timesteps/hour

ConvergenceLimits,
   1,                                             !- Minimum System Time Step (0=same as zone time step)
   25;                                            !- Maximum HVAC Iterations (1=min, 20=default)

ZoneAirContaminantBalance, 
   No,                                            !- Calculate Carbon Dioxide Concentration
   ,                                              !- Carbon Dioxide Concentration
   Yes,                                           !- Calculate Contaminant Concentration
   Off 24/7;                                      !- Contaminant Concentration

ScheduleTypeLimits, Any Number;                         ! Not limited
ScheduleTypeLimits, Fraction,     0.0, 1.0, CONTINUOUS;
ScheduleTypeLimits, Temperature,  -60, 200, CONTINUOUS;
ScheduleTypeLimits, Control Type,   0,   4, DISCRETE;
ScheduleTypeLimits, On/Off,         0,   1, DISCRETE;

Schedule:Compact, 
      On,                                         ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       1;     

Schedule:Compact, 
      Off,                                        ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact, 
      Work efficiency,                            ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     

Schedule:Compact,
      OpaqueShade,                                ! Name
      Any Number,                                 ! Type
      Through: 12/31,                             ! Type
      For: AllDays,                               ! All days in year
      Until: 24:00,                               ! All hours in day
       0;     
       
Schedule:Compact,
    Zone Comfort Control Type Sched,              !- Name
    Control Type,                                 !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 24:00,                                 !- Field 3
    4;                                            !- Field 4

Schedule:Compact,
    Design Days Only,                             !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: SummerDesignDay WinterDesignDay,         !- Field 2
    Until: 24:00,                                 !- Field 3
    1,                                            !- Field 4
    For: AllOtherDays,                            !- Field 2
    Until: 24:00,                                 !- Field 3
    0;
      
! off heating day
Schedule:Day:Hourly,  0, Any Number,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

! off cooling day
Schedule:Day:Hourly,  50, Any Number,
   50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50,50;

! used in seasonal schedules
Schedule:Day:Hourly,  Off, Fraction,
   0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0;

Schedule:Week:Daily, Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off,
   Off,Off,Off,Off;

! -------------------- Control type schedules (for heating & cooling) ----------------------

Schedule:Day:Hourly, Summer Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Winter Control Type Day Sch, Control Type,
   4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4,4;

Schedule:Day:Hourly, Summer Control Type Day Sch - cool, Control Type,
   2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2,2;

Schedule:Day:Hourly, Winter Control Type Day Sch - heat, Control Type,
   1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1;

Schedule:Week:Daily, Summer Control Type Week Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch,
   Summer Control Type Day Sch,Summer Control Type Day Sch,Summer Control Type Day Sch;

Schedule:Week:Daily, Winter Control Type Week Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch,
   Winter Control Type Day Sch,Winter Control Type Day Sch,Winter Control Type Day Sch;

Schedule:Week:Daily, Summer Control Type Week Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,
   Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool,Summer Control Type Day Sch - cool;

Schedule:Week:Daily, Winter Control Type Week Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,
   Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat,Winter Control Type Day Sch - heat;

!Material:InfraredTransparent,
!IRTMaterial; !- Name

!Construction,
!IRTSurface,  !- Name
!IRTMaterial; !- Outside Layer





Material:NoMass, 
LinearBridgingLayer,                  ! Material Name
Rough,                                ! Roughness
0.6267 ,                              ! Resistance {M**2K/W} will give Total Resistance 1
0.0100000 ,                           ! Thermal Absorptance
0.0100000 ,                           ! Solar Absorptance
0.0100000 ;                           ! Visible Absorptance

Construction,
LinearBridgingConstruction,           !- Name
LinearBridgingLayer;                  !- Layer

Schedule:Compact,
TypOperativeTempControlSch,
Temperature,
Through: 31 Dec,
For: SummerDesignDay WinterDesignDay,
Until: 24:00, 0.0,
For: AllOtherDays,
Until: 24:00, 0.5;

Schedule:Compact, 
      OnWinterDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: WinterDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Schedule:Compact, 
      OnSummerDesignDay,                          ! Name
      Any Number,                                 
      Through: 12/31,                             
      For: SummerDesignDay,                       ! All days in year
      Until: 24:00, 1,
      For: AllOtherDays,
      Until: 24:00, 0;     

Material:InfraredTransparent,
IRTMaterial; !- Name

Construction,
IRTSurface,  !- Name
IRTMaterial; !- Outside Layer


! Schedule: On 24/7
Schedule:Compact, 
On 24/7, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   1 ;


! Schedule: Off 24/7
Schedule:Compact,
Off 24/7,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0  ;


! Schedule: Heating set point schedule
Schedule:Compact, 
Heating set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   20 ;


! Schedule: Cooling set point schedule
Schedule:Compact, 
Cooling set point schedule, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   24 ;


! Schedule: Control type schedule: Always 4
Schedule:Compact, 
Control type schedule: Always 4, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,    4 ;


! Schedule: Relative humidity setpoint schedule: Always 50.00
Schedule:Compact, 
Relative humidity setpoint schedule: Always 50.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   50 ;


! Schedule: Heating Fanger comfort setpoint: Always -0.5
Schedule:Compact, 
Heating Fanger comfort setpoint: Always -0.5, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,  -0.5;


! Schedule: Cooling Fanger comfort setpoint: Always  0.1
Schedule:Compact, 
Cooling Fanger comfort setpoint: Always  0.1, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1;


! Schedule: Zone CO2 setpoint: Always 900ppm
Schedule:Compact,
Zone CO2 setpoint: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Min CO2 concentration: Always 600ppm
Schedule:Compact,
Min CO2 concentration: Always 600ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  600  ;


! Schedule: Generic contaminant setpoint: Always 0.5ppm
Schedule:Compact,
Generic contaminant setpoint: Always 0.5ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  0.5  ;


! Schedule: Air distribution effectiveness (always 1)
Schedule:Compact, 
Air distribution effectiveness (always 1), 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 1;


! Schedule: Dwell_DomBed_Occ
Schedule:Compact,
Dwell_DomBed_Occ,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Weekends,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: Holidays,
Until: 07:00, 1,
Until: 08:00, 0.5,
Until: 09:00, 0.25,
Until: 22:00, 0,
Until: 23:00, 0.25,
Until: 24:00, 0.75,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Light
Schedule:Compact,
Dwell_DomBed_Light,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Weekends,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: Holidays,
Until: 07:00, 0,
Until: 10:00, 1,
Until: 19:00, 0,
Until: 23:00, 0.2,
Until: 24:00, 0,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Equip
Schedule:Compact,
Dwell_DomBed_Equip,
Fraction,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Weekends,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: Holidays,
Until: 07:00, 0.06993,
Until: 08:00, 0.53497,
Until: 09:00, 1,
Until: 10:00, 0.53497,
Until: 17:00, 0.06993,
Until: 18:00, 0.30245,
Until: 19:00, 0.53497,
Until: 20:00, 0.76748,
Until: 22:00, 1,
Until: 23:00, 0.76748,
Until: 24:00, 0.30245,
For: WinterDesignDay AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomBed_Heat
Schedule:Compact,
Dwell_DomBed_Heat,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 09:00, 1,
Until: 20:00, 0.5,
Until: 24:00, 1,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 09:00, 1,
Until: 20:00, 0.5,
Until: 24:00, 1,
For: Holidays,
Until: 09:00, 1,
Until: 20:00, 0.5,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomDining_Heat
Schedule:Compact,
Dwell_DomDining_Heat,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 04:00, 0.5,
Until: 10:00, 1,
Until: 16:00, 0.5,
Until: 22:00, 1,
Until: 24:00, 0.5,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 04:00, 0.5,
Until: 10:00, 1,
Until: 16:00, 0.5,
Until: 22:00, 1,
Until: 24:00, 0.5,
For: Holidays,
Until: 04:00, 0.5,
Until: 10:00, 1,
Until: 16:00, 0.5,
Until: 22:00, 1,
Until: 24:00, 0.5,
For: AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomKitchen_Heat
Schedule:Compact,
Dwell_DomKitchen_Heat,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0.5,
Until: 10:00, 1,
Until: 17:00, 0.5,
Until: 23:00, 1,
Until: 24:00, 0.5,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 0.5,
Until: 10:00, 1,
Until: 17:00, 0.5,
Until: 23:00, 1,
Until: 24:00, 0.5,
For: Holidays,
Until: 05:00, 0.5,
Until: 10:00, 1,
Until: 17:00, 0.5,
Until: 23:00, 1,
Until: 24:00, 0.5,
For: AllOtherDays,
Until: 24:00, 0;


! Schedule: Dwell_DomCirculation_Heat
Schedule:Compact,
Dwell_DomCirculation_Heat,
Temperature,
Through: 31 Dec,
For: Weekdays SummerDesignDay,
Until: 05:00, 0.5,
Until: 10:00, 1,
Until: 17:00, 0.5,
Until: 23:00, 1,
Until: 24:00, 0.5,
For: WinterDesignDay,
Until: 24:00, 1,
For: Weekends,
Until: 05:00, 0.5,
Until: 24:00, 1,
For: Holidays,
Until: 05:00, 0.5,
Until: 24:00, 1,
For: AllOtherDays,
Until: 24:00, 0;


! Schedule: Loop high setpoint temperature: Always 32.00
Schedule:Compact, 
Loop high setpoint temperature: Always 32.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 32;


! Schedule: Loop low setpoint temperature: Always 15.00
Schedule:Compact, 
Loop low setpoint temperature: Always 15.00, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00, 15;


! Schedule: Max CO2 concentration: Always 900ppm
Schedule:Compact,
Max CO2 concentration: Always 900ppm,
Any Number,
Through: 12/31,
For: AllDays,
Until: 24:00,  900  ;


! Schedule: Default Air Velocity for Comfort Calculations
Schedule:Compact, 
Default Air Velocity for Comfort Calculations, 
Any Number,
Through: 12/31,
For: AllDays,   
Until: 24:00,   0.1370 ;


! Schedule: Cooling fraction schedule
Schedule:Compact,
Cooling fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: Heating fraction schedule
Schedule:Compact,
Heating fraction schedule,
Fraction,
Through: 31 Dec,
For: AllDays,
Until: 24:00, 1 ;


! Schedule: Copy of Hot Water flow set point temperature: Always 80.0 C
Schedule:Compact, 
Copy of Hot Water flow set point temperature: Always 80.0 C, 
Any Number,
Through: 12/31,
For: AllDays,  
Until: 19:00,   70 ,
Until: 24:00,   0;



! Cast Concrete- thickness 0.1
Material, Cast Concrete_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   2000,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Timber Flooring- thickness 0.1248
Material, Timber Flooring_.1248,
   Rough,                                         !- Roughness
   .1248,                                         !- Thickness {m}
   0.14,                                          !- Conductivity {w/m-K}
   650,                                           !- Density {kg/m3}
   1200,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance

! Gypsum Plasterboard- thickness 0.009
Material, Gypsum Plasterboard_.009,
   Rough,                                         !- Roughness
   .009,                                          !- Thickness {m}
   0.25,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Painted Oak- thickness 0.042
Material, Painted Oak_.042,
   Rough,                                         !- Roughness
   .042,                                          !- Thickness {m}
   0.19,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   2390,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.5,                                           !- Solar Absorptance
   0.5;                                           !- Visible Absorptance

! Brickwork outer leaf- thickness 0.105
Material, Brickwork outer leaf_.105,
   Rough,                                         !- Roughness
   .105,                                          !- Thickness {m}
   0.77,                                          !- Conductivity {w/m-K}
   1700,                                          !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Aerated Concrete Slab- thickness 0.0154
Material, Aerated Concrete Slab_.0154,
   Rough,                                         !- Roughness
   .0154,                                         !- Thickness {m}
   0.16,                                          !- Conductivity {w/m-K}
   500,                                           !- Density {kg/m3}
   840,                                           !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Concrete, 1800  kg/m3- thickness 0.1
Material, Concrete 1800  kg/m3_.1,
   Rough,                                         !- Roughness
   .1,                                            !- Thickness {m}
   1.13,                                          !- Conductivity {w/m-K}
   1800,                                          !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! EPS, 25 mm- thickness 0.0142
Material, EPS 25 mm_.0142,
   Rough,                                         !- Roughness
   .0142,                                         !- Thickness {m}
   0.04,                                          !- Conductivity {w/m-K}
   15,                                            !- Density {kg/m3}
   1300,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plasterboard (wallboard)- thickness 0.013
Material, Plasterboard (wallboard)_.013,
   Rough,                                         !- Roughness
   .013,                                          !- Thickness {m}
   0.21,                                          !- Conductivity {w/m-K}
   900,                                           !- Density {kg/m3}
   1000,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.6,                                           !- Solar Absorptance
   0.6;                                           !- Visible Absorptance

! Plywood (Heavyweight)- thickness 0.006
Material, Plywood (Heavyweight)_.006,
   Rough,                                         !- Roughness
   .006,                                          !- Thickness {m}
   0.15,                                          !- Conductivity {w/m-K}
   700,                                           !- Density {kg/m3}
   1420,                                          !- Specific Heat {J/kg-K}
   0.9,                                           !- Thermal Emittance
   0.78,                                          !- Solar Absorptance
   0.78;                                          !- Visible Absorptance


! _flat_floor
Construction, _flat_floor,
   Cast Concrete_.1,                              !- .1m
   Timber Flooring_.1248;                         !- .1248m

! <Previous reversed>
Construction, _flat_floor_Rev,
   Timber Flooring_.1248,                         !- .1248m
   Cast Concrete_.1;                              !- .1m

! _flat_floor_Reversed
Construction, _flat_floor_Reversed,
   Timber Flooring_.1248,                         !- .1248m
   Cast Concrete_.1;                              !- .1m

! <Previous reversed>
Construction, _flat_floor_Reversed_Rev,
   Cast Concrete_.1,                              !- .1m
   Timber Flooring_.1248;                         !- .1248m

! Special material to represent an R-value for the next construction
Material:NoMass, 5_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! 9mm plasterboard on 50*100mm studs at 400 centres
Construction, 9mm plasterboard on 50*100mm studs at 400 centres,
   Gypsum Plasterboard_.009,                      !- .009m
   5_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.009;                      !- .009m

! Special material to represent an R-value for the next construction
Material:NoMass, 6_RVAL_2,                        !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,
   Gypsum Plasterboard_.009,                      !- .009m
   6_RVAL_2,                                      !- R-value
   Gypsum Plasterboard_.009;                      !- .009m

! Solid hardwood door (normally hung)
Construction, Solid hardwood door (normally hung),
   Painted Oak_.042;                              !- .042m

! <Previous reversed>
Construction, Solid hardwood door (normally hung)_Rev,
   Painted Oak_.042;                              !- .042m

! Copy of Cavity wall (E&W) 2002 Part L
Construction, Copy of Cavity wall (E&W) 2002 Part L,
   Brickwork outer leaf_.105,                     !- .105m
   Aerated Concrete Slab_.0154,                   !- .0154m
   Concrete 1800  kg/m3_.1,                       !- .1m
   EPS 25 mm_.0142,                               !- .0142m
   Plasterboard (wallboard)_.013;                 !- .013m

! <Previous reversed>
Construction, Copy of Cavity wall (E&W) 2002 Part L_Rev,
   Plasterboard (wallboard)_.013,                 !- .013m
   EPS 25 mm_.0142,                               !- .0142m
   Concrete 1800  kg/m3_.1,                       !- .1m
   Aerated Concrete Slab_.0154,                   !- .0154m
   Brickwork outer leaf_.105;                     !- .105m

! Special material to represent an R-value for the next construction
Material:NoMass, 11_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! Wooden flush panel hollow core door (normally hung)
Construction, Wooden flush panel hollow core door (normally hung),
   Plywood (Heavyweight)_.006,                    !- .006m
   11_RVAL_2,                                     !- R-value
   Plywood (Heavyweight)_.006;                    !- .006m

! Special material to represent an R-value for the next construction
Material:NoMass, 12_RVAL_2,                       !- Material name - Air gap 10mm
   Rough,                                         !- Roughness
   .15,                                           !- Resistance {m2-K/w}
   0.9,                                           !- Thermal Emittance
   0.7,                                           !- Solar Absorptance
   0.7;                                           !- Visible Absorptance

! <Previous reversed>
Construction, Wooden flush panel hollow core door (normally hung)_Rev,
   Plywood (Heavyweight)_.006,                    !- .006m
   12_RVAL_2,                                     !- R-value
   Plywood (Heavyweight)_.006;                    !- .006m



! _basecase_glazing
WindowMaterial:SimpleGlazingSystem,               !- Simple glazing material used to define an entire glazing system
   Simple _basecase_glazing - 1001,               !- Name
   2,                                             !- U-value W/m2/K
   .8,                                            !- Solar Heat Gain Coefficient
   .6;                                            !- Visible Transmittance

Construction,_basecase_glazing - 1001,            !- _basecase_glazing - Material layer names follow:
   Simple _basecase_glazing - 1001;               !- Name of the simple glazing system material

HeatBalanceAlgorithm, 
   ConductionTransferFunction,                    !- Heat Balance Algorithm: CTF or CondFD
   2000,                                          !- Max Surface Temperature Limit
   0.00000001,                                    !- Minimum Surface Convection Heat Transfer Coefficient
   1000;                                          !- Maximum Surface Convection Heat Transfer Coefficient

ShadowCalculation, PolygonClipping, Periodic, 20,  15000, SutherlandHodgman, , SimpleSkyDiffuseModeling;  !- Interval between shading calcs

SurfaceConvectionAlgorithm:Inside,TARP;           !- Inside Convection Algorithm
SurfaceConvectionAlgorithm:Outside,DOE-2;         !- Outside Convection Algorithm
ZoneCapacitanceMultiplier:ResearchSpecial, All, , 1, 1.0, 1.0, 1.0;

Building, Building,                               !- Building Name
   0,                                             !- North Axis
   Suburbs,                                       !- Terrain
    .04,                                          !- Loads Convergence Tolerance
    .4,                                           !- Temperature Convergence Tolerance
   FullExterior,                                  !- Solar Distribution
   25,                                            !- Maximum number of warmup days
   6;                                             !- Minimum number of warmup days

GlobalGeometryRules, LowerLeftCorner, CounterClockWise, Relative;  !- Surface order is specified as viewed from outside the zone

! flat - Kitchen
Zone, Flat:Kitchen,                               !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    12.2497,                                      !- Zone volume
    5.104,                                        !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:Kitchen,                   !- Name
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9689,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9689,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9689,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9689,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:Kitchen General lighting,         !- Name
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:Kitchen#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:Kitchen Equipment gain,   !- Name
      Electricity,                                !- Fuel Type
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:Kitchen Infiltration,  !- Name
      Flat:Kitchen,                               !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .006805,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:Kitchen Nat Vent,  !- Name
      Flat:Kitchen,                               !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017013,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, Kitchen, Floor - 6.261 m2 (Adiabatic), Surface Area: 6.261m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Floor_0_0_0,                   !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:Kitchen_Floor_0_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -23.2096218015,-18.66843179, 0,             !- Vertex 1
      -26.3299744094,-18.66843179, 0,             !- Vertex 2
      -26.3299744094,-16.6618184806, 0,           !- Vertex 3
      -23.2096218015,-16.6618184806, 0;           !- Vertex 4

   ! flat, Kitchen, Ceiling - 6.261 m2 (Adiabatic), Surface Area: 6.261m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Ceiling_1_0_0,                 !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:Kitchen_Ceiling_1_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -26.3299744094,-18.66843179, 2.4,           !- Vertex 1
      -23.2096218015,-18.66843179, 2.4,           !- Vertex 2
      -23.2096218015,-16.6618184806, 2.4,         !- Vertex 3
      -26.3299744094,-16.6618184806, 2.4;         !- Vertex 4

   ! flat, Kitchen, Partition - 4.816 m2 (flat, Store room), Surface Area: 4.8159
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Partition_2_0_0,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:StoreRoom_Partition_4_0_10002,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -23.2096218015,-18.66843179, 0,             !- Vertex 1
      -23.2096218015,-16.66181848, 0,             !- Vertex 2
      -23.2096218015,-16.66181848, 2.4,           !- Vertex 3
      -23.2096218015,-18.66843179, 2.4;           !- Vertex 4

   ! flat, Kitchen, Partition - 4.816 m2 (flat, Store room), Surface Area: 4.8159 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:StoreRoom_Partition_4_0_10002,         !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:StoreRoom,                             !- Zone Name
      Surface, Flat:Kitchen_Partition_2_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -23.2096218015,-16.66181848, 0,             !- Vertex 1
      -23.2096218015,-18.66843179, 0,             !- Vertex 2
      -23.2096218015,-18.66843179, 2.4,           !- Vertex 3
      -23.2096218015,-16.66181848, 2.4;           !- Vertex 4

   ! flat, Kitchen, Partition - 4.823 m2 (flat, Corridor), Surface Area: 4.8232
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Partition_3_0_0,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:Corridor_Partition_8_0_10003, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -23.2096218,-16.6618184806, 0,              !- Vertex 1
      -25.21927563,-16.6618184806, 0,             !- Vertex 2
      -25.21927563,-16.6618184806, 2.4,           !- Vertex 3
      -23.2096218,-16.6618184806, 2.4;            !- Vertex 4

   ! flat, Kitchen, Partition - 4.823 m2 (flat, Corridor), Surface Area: 4.8232 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:Corridor_Partition_8_0_10003,          !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Kitchen_Partition_3_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.21927563,-16.6618184806, 0,             !- Vertex 1
      -23.2096218,-16.6618184806, 0,              !- Vertex 2
      -23.2096218,-16.6618184806, 2.4,            !- Vertex 3
      -25.21927563,-16.6618184806, 2.4;           !- Vertex 4

   ! flat, Kitchen, Partition - 2.666 m2 (flat, Sitting room), Surface Area: 2.6657
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Partition_4_0_0,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:SittingRoom_Partition_7_0_10004,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.21927563,-16.6618184806, 0,             !- Vertex 1
      -26.32997441,-16.6618184806, 0,             !- Vertex 2
      -26.32997441,-16.6618184806, 2.4,           !- Vertex 3
      -25.21927563,-16.6618184806, 2.4;           !- Vertex 4

   ! flat, Kitchen, Partition - 2.666 m2 (flat, Sitting room), Surface Area: 2.6657 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:SittingRoom_Partition_7_0_10004,       !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:Kitchen_Partition_4_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -26.32997441,-16.6618184806, 0,             !- Vertex 1
      -25.21927563,-16.6618184806, 0,             !- Vertex 2
      -25.21927563,-16.6618184806, 2.4,           !- Vertex 3
      -26.32997441,-16.6618184806, 2.4;           !- Vertex 4

   ! flat, Kitchen, Partition - 4.816 m2 (flat, Sitting room), Surface Area: 3.1447
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Partition_5_0_0,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Surface, Flat:SittingRoom_Partition_6_0_10005,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -26.3299744094,-16.66181848, 0,             !- Vertex 1
      -26.3299744094,-18.66843179, 0,             !- Vertex 2
      -26.3299744094,-18.66843179, 2.4,           !- Vertex 3
      -26.3299744094,-16.66181848, 2.4;           !- Vertex 4

   ! flat, Kitchen, Partition - 4.816 m2 (flat, Sitting room), Surface Area: 3.1447 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:SittingRoom_Partition_6_0_10005,       !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:Kitchen_Partition_5_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -26.3299744094,-18.66843179, 0,             !- Vertex 1
      -26.3299744094,-16.66181848, 0,             !- Vertex 2
      -26.3299744094,-16.66181848, 2.4,           !- Vertex 3
      -26.3299744094,-18.66843179, 2.4;           !- Vertex 4

      ! Door, 1.671m2
      FenestrationSurface:Detailed, Flat:Kitchen_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         Flat:Kitchen_Partition_5_0_0,            !- Base surface
         Flat:SittingRoom_Partition_6_0_0_0_0_0_Door_10007,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -26.3299744094,-16.81598737, .2054,      !- Vertex 1
         -26.3299744094,-17.66512514, .2054,      !- Vertex 2
         -26.3299744094,-17.66512514, 2.17350128, !- Vertex 3
         -26.3299744094,-16.81598737, 2.17350128; !- Vertex 4

      ! Door, 1.671m2
      FenestrationSurface:Detailed, Flat:SittingRoom_Partition_6_0_0_0_0_0_Door_10007,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         Flat:SittingRoom_Partition_6_0_10005,    !- Base surface
         Flat:Kitchen_Partition_5_0_0_0_0_0_Door, !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -26.3299744094,-17.66512514, .2054,      !- Vertex 1
         -26.3299744094,-16.81598737, .2054,      !- Vertex 2
         -26.3299744094,-16.81598737, 2.17350128, !- Vertex 3
         -26.3299744094,-17.66512514, 2.17350128; !- Vertex 4

   ! flat, Kitchen, Wall - 7.489 m2 - 180.0°, Surface Area: 7.489m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Kitchen_Wall_6_0_0,                    !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:Kitchen,                               !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -26.3299744094,-18.66843179, 0,             !- Vertex 1
      -23.2096218015,-18.66843179, 0,             !- Vertex 2
      -23.2096218015,-18.66843179, 2.4,           !- Vertex 3
      -26.3299744094,-18.66843179, 2.4;           !- Vertex 4


! flat - Store room
Zone, Flat:StoreRoom,                             !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    4.8736,                                       !- Zone volume
    2.0307,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:StoreRoom,                 !- Name
      Flat:StoreRoom,                             !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9697,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9697,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9697,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9697,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:StoreRoom General lighting,       !- Name
      Flat:StoreRoom,                             !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:StoreRoom#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:StoreRoom Equipment gain, !- Name
      Electricity,                                !- Fuel Type
      Flat:StoreRoom,                             !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:StoreRoom Infiltration,  !- Name
      Flat:StoreRoom,                             !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .002708,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:StoreRoom Nat Vent,  !- Name
      Flat:StoreRoom,                             !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .006769,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, Store room, Floor - 3.012 m2 (Adiabatic), Surface Area: 3.012m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:StoreRoom_Floor_0_0_0,                 !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:StoreRoom,                             !- Zone Name
      Surface, Flat:StoreRoom_Floor_0_0_0,        !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-18.66843179, 0,                 !- Vertex 1
      -23.2096218015,-18.66843179, 0,             !- Vertex 2
      -23.2096218015,-16.6618184806, 0,           !- Vertex 3
      -21.708513,-16.6618184806, 0;               !- Vertex 4

   ! flat, Store room, Ceiling - 3.012 m2 (Adiabatic), Surface Area: 3.012m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:StoreRoom_Ceiling_1_0_0,               !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:StoreRoom,                             !- Zone Name
      Surface, Flat:StoreRoom_Ceiling_1_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -23.2096218015,-18.66843179, 2.4,           !- Vertex 1
      -21.708513,-18.66843179, 2.4,               !- Vertex 2
      -21.708513,-16.6618184806, 2.4,             !- Vertex 3
      -23.2096218015,-16.6618184806, 2.4;         !- Vertex 4

   ! flat, Store room, Wall - 4.816 m2 - 90.0°, Surface Area: 4.816m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:StoreRoom_Wall_2_0_0,                  !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:StoreRoom,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-18.66843179, 0,                 !- Vertex 1
      -21.708513,-16.6618184806, 0,               !- Vertex 2
      -21.708513,-16.6618184806, 2.4,             !- Vertex 3
      -21.708513,-18.66843179, 2.4;               !- Vertex 4

   ! flat, Store room, Partition - 3.603 m2 (flat, Corridor), Surface Area: 1.9458
   BuildingSurface:Detailed,                      !- Surface
      Flat:StoreRoom_Partition_3_0_0,             !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:StoreRoom,                             !- Zone Name
      Surface, Flat:Corridor_Partition_9_0_10009, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-16.6618184806, 0,               !- Vertex 1
      -23.2096218,-16.6618184806, 0,              !- Vertex 2
      -23.2096218,-16.6618184806, 2.4,            !- Vertex 3
      -21.708513,-16.6618184806, 2.4;             !- Vertex 4

   ! flat, Store room, Partition - 3.603 m2 (flat, Corridor), Surface Area: 1.9458 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:Corridor_Partition_9_0_10009,          !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:StoreRoom_Partition_3_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -23.2096218,-16.6618184806, 0,              !- Vertex 1
      -21.708513,-16.6618184806, 0,               !- Vertex 2
      -21.708513,-16.6618184806, 2.4,             !- Vertex 3
      -23.2096218,-16.6618184806, 2.4;            !- Vertex 4

      ! Door, 1.657m2
      FenestrationSurface:Detailed, Flat:StoreRoom_Partition_3_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         Flat:StoreRoom_Partition_3_0_0,          !- Base surface
         Flat:Corridor_Partition_9_0_0_0_0_0_Door_10011,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -22.16115111,-16.6618184806, .2054,      !- Vertex 1
         -22.959453,-16.6618184806, .2054,        !- Vertex 2
         -22.959453,-16.6618184806, 2.28086082,   !- Vertex 3
         -22.16115111,-16.6618184806, 2.28086082; !- Vertex 4

      ! Door, 1.657m2
      FenestrationSurface:Detailed, Flat:Corridor_Partition_9_0_0_0_0_0_Door_10011,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         Flat:Corridor_Partition_9_0_10009,       !- Base surface
         Flat:StoreRoom_Partition_3_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -22.959453,-16.6618184806, .2054,        !- Vertex 1
         -22.16115111,-16.6618184806, .2054,      !- Vertex 2
         -22.16115111,-16.6618184806, 2.28086082, !- Vertex 3
         -22.959453,-16.6618184806, 2.28086082;   !- Vertex 4

   ! flat, Store room, Wall - 3.603 m2 - 180.0°, Surface Area: 3.603m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:StoreRoom_Wall_5_0_0,                  !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:StoreRoom,                             !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -23.2096218015,-18.66843179, 0,             !- Vertex 1
      -21.708513,-18.66843179, 0,                 !- Vertex 2
      -21.708513,-18.66843179, 2.4,               !- Vertex 3
      -23.2096218015,-18.66843179, 2.4;           !- Vertex 4


! flat - Sitting room
Zone, Flat:SittingRoom,                           !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    31.0089,                                      !- Zone volume
    12.9204,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:SittingRoom,               !- Name
      Flat:SittingRoom,                           !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9704,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9704,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9704,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9704,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:SittingRoom General lighting,     !- Name
      Flat:SittingRoom,                           !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:SittingRoom#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:SittingRoom Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Flat:SittingRoom,                           !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:SittingRoom Infiltration,  !- Name
      Flat:SittingRoom,                           !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .017227,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:SittingRoom Nat Vent,  !- Name
      Flat:SittingRoom,                           !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .043068,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, Sitting room, Floor - 15.218 m2 (Adiabatic), Surface Area: 1.658m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Floor_0_0_0,               !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:SittingRoom_Floor_0_0_0,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.2192756294,-16.66181848, 0,             !- Vertex 1
      -26.3299744094,-16.66181848, 0,             !- Vertex 2
      -26.3299744094,-15.1692962, 0,              !- Vertex 3
      -25.2192756294,-15.1692962, 0;              !- Vertex 4

   ! flat, Sitting room, Floor - 15.218 m2 (Adiabatic), Surface Area: 13.561m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Floor_0_0_1,               !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:SittingRoom_Floor_0_0_1,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -26.3299744094,-18.66843179, 0,             !- Vertex 1
      -30.2054323494,-18.66843179, 0,             !- Vertex 2
      -30.2054323494,-15.1692962, 0,              !- Vertex 3
      -26.3299744094,-15.1692962, 0;              !- Vertex 4

   ! flat, Sitting room, Ceiling - 15.218 m2 (Adiabatic), Surface Area: 7.777m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Ceiling_1_0_0,             !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:SittingRoom_Ceiling_1_0_0,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.2054323528,-18.6684317906, 2.4,         !- Vertex 1
      -26.3299744128,-18.6684317906, 2.4,         !- Vertex 2
      -26.3299744128,-16.6618184806, 2.4,         !- Vertex 3
      -30.2054323528,-16.6618184806, 2.4;         !- Vertex 4

   ! flat, Sitting room, Ceiling - 15.218 m2 (Adiabatic), Surface Area: 7.442m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Ceiling_1_0_1,             !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:SittingRoom_Ceiling_1_0_1,    !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.2054323528,-16.6618184806, 2.4,         !- Vertex 1
      -25.2192756328,-16.6618184806, 2.4,         !- Vertex 2
      -25.2192756328,-15.1692962006, 2.4,         !- Vertex 3
      -30.2054323528,-15.1692962006, 2.4;         !- Vertex 4

   ! flat, Sitting room, Partition - 3.582 m2 (flat, Corridor), Surface Area: 1.5848
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Partition_2_0_0,           !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:Corridor_Partition_7_0_10015, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.2192756328,-16.66181848, 0,             !- Vertex 1
      -25.2192756328,-15.1692962, 0,              !- Vertex 2
      -25.2192756328,-15.1692962, 2.4,            !- Vertex 3
      -25.2192756328,-16.66181848, 2.4;           !- Vertex 4

   ! flat, Sitting room, Partition - 3.582 m2 (flat, Corridor), Surface Area: 1.5848 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:Corridor_Partition_7_0_10015,          !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:SittingRoom_Partition_2_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.2192756328,-15.1692962, 0,              !- Vertex 1
      -25.2192756328,-16.66181848, 0,             !- Vertex 2
      -25.2192756328,-16.66181848, 2.4,           !- Vertex 3
      -25.2192756328,-15.1692962, 2.4;            !- Vertex 4

      ! Door, 1.997m2
      FenestrationSurface:Detailed, Flat:SittingRoom_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         Flat:SittingRoom_Partition_2_0_0,        !- Base surface
         Flat:Corridor_Partition_7_0_0_0_0_0_Door_10017,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -25.2192756328,-16.51876092, .2054,      !- Vertex 1
         -25.2192756328,-15.50897765, .2054,      !- Vertex 2
         -25.2192756328,-15.50897765, 2.18332036, !- Vertex 3
         -25.2192756328,-16.51876092, 2.18332036; !- Vertex 4

      ! Door, 1.997m2
      FenestrationSurface:Detailed, Flat:Corridor_Partition_7_0_0_0_0_0_Door_10017,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         Flat:Corridor_Partition_7_0_10015,       !- Base surface
         Flat:SittingRoom_Partition_2_0_0_0_0_0_Door,  !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -25.2192756328,-15.50897765, .2054,      !- Vertex 1
         -25.2192756328,-16.51876092, .2054,      !- Vertex 2
         -25.2192756328,-16.51876092, 2.18332036, !- Vertex 3
         -25.2192756328,-15.50897765, 2.18332036; !- Vertex 4

   ! flat, Sitting room, Partition - 11.967 m2 (flat, BR2), Surface Area: 11.9668
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Partition_3_0_0,           !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Surface, Flat:BR2_Partition_5_0_10017,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.21927563,-15.1692961989, 0,             !- Vertex 1
      -30.20543235,-15.1692961989, 0,             !- Vertex 2
      -30.20543235,-15.1692961989, 2.4,           !- Vertex 3
      -25.21927563,-15.1692961989, 2.4;           !- Vertex 4

   ! flat, Sitting room, Partition - 11.967 m2 (flat, BR2), Surface Area: 11.9668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:BR2_Partition_5_0_10017,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:BR2,                                   !- Zone Name
      Surface, Flat:SittingRoom_Partition_3_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-15.1692961989, 0,             !- Vertex 1
      -25.21927563,-15.1692961989, 0,             !- Vertex 2
      -25.21927563,-15.1692961989, 2.4,           !- Vertex 3
      -30.20543235,-15.1692961989, 2.4;           !- Vertex 4

   ! flat, Sitting room, Wall - 8.398 m2 - 270.0°, Surface Area: 8.398m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Wall_4_0_0,                !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-15.1692961989, 0,             !- Vertex 1
      -30.20543235,-18.66843179, 0,               !- Vertex 2
      -30.20543235,-18.66843179, 2.4,             !- Vertex 3
      -30.20543235,-15.1692961989, 2.4;           !- Vertex 4

      ! Window, 4.500m2
      FenestrationSurface:Detailed, Flat:SittingRoom_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _basecase_glazing - 1001,                !- Construction Name
         Flat:SittingRoom_Wall_4_0_0,             !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -30.20543235,-15.47098304, .44913627,    !- Vertex 1
         -30.20543235,-18.37713179, .44913627,    !- Vertex 2
         -30.20543235,-18.37713179, 1.99746643,   !- Vertex 3
         -30.20543235,-15.47098304, 1.99746643;   !- Vertex 4

   ! flat, Sitting room, Wall - 9.301 m2 - 180.0°, Surface Area: 9.301m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:SittingRoom_Wall_5_0_0,                !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:SittingRoom,                           !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-18.66843179, 0,               !- Vertex 1
      -26.3299744094,-18.66843179, 0,             !- Vertex 2
      -26.3299744094,-18.66843179, 2.4,           !- Vertex 3
      -30.20543235,-18.66843179, 2.4;             !- Vertex 4


! flat - Corridor
Zone, Flat:Corridor,                              !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    15.361,                                       !- Zone volume
    6.4004,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:Corridor,                  !- Name
      Flat:Corridor,                              !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9713,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9713,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9713,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9713,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:Corridor General lighting,        !- Name
      Flat:Corridor,                              !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:Corridor#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:Corridor Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Flat:Corridor,                              !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:Corridor Infiltration,  !- Name
      Flat:Corridor,                              !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .008534,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:Corridor Nat Vent,  !- Name
      Flat:Corridor,                              !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .021335,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, Corridor, Floor - 7.502 m2 (Adiabatic), Surface Area: 2.262m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Floor_0_0_0,                  !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Corridor_Floor_0_0_0,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.21444872,-15.1692961989, 0,             !- Vertex 1
      -25.21927563,-15.1692961989, 0,             !- Vertex 2
      -25.21927563,-12.9183431389, 0,             !- Vertex 3
      -24.21444872,-12.9183431389, 0;             !- Vertex 4

   ! flat, Corridor, Floor - 7.502 m2 (Adiabatic), Surface Area: 5.240m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Floor_0_0_1,                  !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Corridor_Floor_0_0_1,         !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-16.6618184789, 0,               !- Vertex 1
      -25.21927563,-16.6618184789, 0,             !- Vertex 2
      -25.21927563,-15.1692961989, 0,             !- Vertex 3
      -21.708513,-15.1692961989, 0;               !- Vertex 4

   ! flat, Corridor, Ceiling - 7.502 m2 (Adiabatic), Surface Area: 3.740m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Ceiling_1_0_0,                !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Corridor_Ceiling_1_0_0,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-16.6618184845, 2.4,         !- Vertex 1
      -21.7085129972,-16.6618184845, 2.4,         !- Vertex 2
      -21.7085129972,-15.1692961945, 2.4,         !- Vertex 3
      -24.2144487172,-15.1692961945, 2.4;         !- Vertex 4

   ! flat, Corridor, Ceiling - 7.502 m2 (Adiabatic), Surface Area: 3.762m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Ceiling_1_0_1,                !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:Corridor_Ceiling_1_0_1,       !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.2192756372,-16.6618184845, 2.4,         !- Vertex 1
      -24.2144487172,-16.6618184845, 2.4,         !- Vertex 2
      -24.2144487172,-12.9183431345, 2.4,         !- Vertex 3
      -25.2192756372,-12.9183431345, 2.4;         !- Vertex 4

   ! flat, Corridor, Wall - 3.582 m2 - 90.0°, Surface Area: 3.582m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Wall_2_0_0,                   !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-16.6618184806, 0,               !- Vertex 1
      -21.708513,-15.1692961989, 0,               !- Vertex 2
      -21.708513,-15.1692961989, 2.4,             !- Vertex 3
      -21.708513,-16.6618184806, 2.4;             !- Vertex 4

      ! Door, 1.668m2
      FenestrationSurface:Detailed, Flat:Corridor_Wall_2_0_0_0_0_0_Door,  !- Door name
         Door, Wooden flush panel hollow core door (normally hung),  !- Class and Construction Name
         Flat:Corridor_Wall_2_0_0,                !- Base surface
         ,                                        !- Corresponding other surface
         AutoCalculate,                           !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -21.708513,-16.23039104, .2054,          !- Vertex 1
         -21.708513,-15.39674469, .2054,          !- Vertex 2
         -21.708513,-15.39674469, 2.20582492,     !- Vertex 3
         -21.708513,-16.23039104, 2.20582492;     !- Vertex 4

   ! flat, Corridor, Partition - 6.014 m2 (flat, Main bathroom), Surface Area: 6.0142
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_3_0_0,              !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:MainBathroom_Partition_5_0_10022,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-15.1692961989, 0,               !- Vertex 1
      -24.21444872,-15.1692961989, 0,             !- Vertex 2
      -24.21444872,-15.1692961989, 2.4,           !- Vertex 3
      -21.708513,-15.1692961989, 2.4;             !- Vertex 4

   ! flat, Corridor, Partition - 6.014 m2 (flat, Main bathroom), Surface Area: 6.0142 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:MainBathroom_Partition_5_0_10022,      !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:MainBathroom,                          !- Zone Name
      Surface, Flat:Corridor_Partition_3_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.21444872,-15.1692961989, 0,             !- Vertex 1
      -21.708513,-15.1692961989, 0,               !- Vertex 2
      -21.708513,-15.1692961989, 2.4,             !- Vertex 3
      -24.21444872,-15.1692961989, 2.4;           !- Vertex 4

   ! flat, Corridor, Partition - 5.402 m2 (flat, Main bathroom), Surface Area: 3.3857
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_4_0_0,              !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:MainBathroom_Partition_4_0_10023,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-15.1692962, 0,              !- Vertex 1
      -24.2144487172,-12.91834313, 0,             !- Vertex 2
      -24.2144487172,-12.91834313, 2.4,           !- Vertex 3
      -24.2144487172,-15.1692962, 2.4;            !- Vertex 4

   ! flat, Corridor, Partition - 5.402 m2 (flat, Main bathroom), Surface Area: 3.3857 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:MainBathroom_Partition_4_0_10023,      !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:MainBathroom,                          !- Zone Name
      Surface, Flat:Corridor_Partition_4_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-12.91834313, 0,             !- Vertex 1
      -24.2144487172,-15.1692962, 0,              !- Vertex 2
      -24.2144487172,-15.1692962, 2.4,            !- Vertex 3
      -24.2144487172,-12.91834313, 2.4;           !- Vertex 4

      ! Door, 2.017m2
      FenestrationSurface:Detailed, Flat:Corridor_Partition_4_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         Flat:Corridor_Partition_4_0_0,           !- Base surface
         Flat:MainBathroom_Partition_4_0_0_0_0_0_Door_10025,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.2144487172,-15.02835856, .2054,      !- Vertex 1
         -24.2144487172,-14.04381967, .2054,      !- Vertex 2
         -24.2144487172,-14.04381967, 2.25369817, !- Vertex 3
         -24.2144487172,-15.02835856, 2.25369817; !- Vertex 4

      ! Door, 2.017m2
      FenestrationSurface:Detailed, Flat:MainBathroom_Partition_4_0_0_0_0_0_Door_10025,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         Flat:MainBathroom_Partition_4_0_10023,   !- Base surface
         Flat:Corridor_Partition_4_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.2144487172,-14.04381967, .2054,      !- Vertex 1
         -24.2144487172,-15.02835856, .2054,      !- Vertex 2
         -24.2144487172,-15.02835856, 2.25369817, !- Vertex 3
         -24.2144487172,-14.04381967, 2.25369817; !- Vertex 4

   ! flat, Corridor, Partition - 2.412 m2 (flat, BR1), Surface Area: 0.7503
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_5_0_0,              !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:BR1_Partition_6_0_10025,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.21444872,-12.9183431345, 0,             !- Vertex 1
      -25.21927563,-12.9183431345, 0,             !- Vertex 2
      -25.21927563,-12.9183431345, 2.4,           !- Vertex 3
      -24.21444872,-12.9183431345, 2.4;           !- Vertex 4

   ! flat, Corridor, Partition - 2.412 m2 (flat, BR1), Surface Area: 0.7503 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:BR1_Partition_6_0_10025,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:BR1,                                   !- Zone Name
      Surface, Flat:Corridor_Partition_5_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.21927563,-12.9183431345, 0,             !- Vertex 1
      -24.21444872,-12.9183431345, 0,             !- Vertex 2
      -24.21444872,-12.9183431345, 2.4,           !- Vertex 3
      -25.21927563,-12.9183431345, 2.4;           !- Vertex 4

      ! Door, 1.661m2
      FenestrationSurface:Detailed, Flat:Corridor_Partition_5_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         Flat:Corridor_Partition_5_0_0,           !- Base surface
         Flat:BR1_Partition_6_0_0_0_0_0_Door_10027,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.27344872,-12.9183431345, .2054,      !- Vertex 1
         -25.10081268,-12.9183431345, .2054,      !- Vertex 2
         -25.10081268,-12.9183431345, 2.21335003, !- Vertex 3
         -24.27344872,-12.9183431345, 2.21335003; !- Vertex 4

      ! Door, 1.661m2
      FenestrationSurface:Detailed, Flat:BR1_Partition_6_0_0_0_0_0_Door_10027,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         Flat:BR1_Partition_6_0_10025,            !- Base surface
         Flat:Corridor_Partition_5_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -25.10081268,-12.9183431345, .2054,      !- Vertex 1
         -24.27344872,-12.9183431345, .2054,      !- Vertex 2
         -24.27344872,-12.9183431345, 2.21335003, !- Vertex 3
         -25.10081268,-12.9183431345, 2.21335003; !- Vertex 4

   ! flat, Corridor, Partition - 5.402 m2 (flat, BR2), Surface Area: 3.4524
   BuildingSurface:Detailed,                      !- Surface
      Flat:Corridor_Partition_6_0_0,              !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:Corridor,                              !- Zone Name
      Surface, Flat:BR2_Partition_2_0_10027,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.2192756328,-12.91834313, 0,             !- Vertex 1
      -25.2192756328,-15.1692962, 0,              !- Vertex 2
      -25.2192756328,-15.1692962, 2.4,            !- Vertex 3
      -25.2192756328,-12.91834313, 2.4;           !- Vertex 4

   ! flat, Corridor, Partition - 5.402 m2 (flat, BR2), Surface Area: 3.4524 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:BR2_Partition_2_0_10027,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:BR2,                                   !- Zone Name
      Surface, Flat:Corridor_Partition_6_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.2192756328,-15.1692962, 0,              !- Vertex 1
      -25.2192756328,-12.91834313, 0,             !- Vertex 2
      -25.2192756328,-12.91834313, 2.4,           !- Vertex 3
      -25.2192756328,-15.1692962, 2.4;            !- Vertex 4

      ! Door, 1.950m2
      FenestrationSurface:Detailed, Flat:Corridor_Partition_6_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         Flat:Corridor_Partition_6_0_0,           !- Base surface
         Flat:BR2_Partition_2_0_0_0_0_0_Door_10029,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -25.2192756328,-13.95646011, .2054,      !- Vertex 1
         -25.2192756328,-14.95100005, .2054,      !- Vertex 2
         -25.2192756328,-14.95100005, 2.16600223, !- Vertex 3
         -25.2192756328,-13.95646011, 2.16600223; !- Vertex 4

      ! Door, 1.950m2
      FenestrationSurface:Detailed, Flat:BR2_Partition_2_0_0_0_0_0_Door_10029,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         Flat:BR2_Partition_2_0_10027,            !- Base surface
         Flat:Corridor_Partition_6_0_0_0_0_0_Door,!- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -25.2192756328,-14.95100005, .2054,      !- Vertex 1
         -25.2192756328,-13.95646011, .2054,      !- Vertex 2
         -25.2192756328,-13.95646011, 2.16600223, !- Vertex 3
         -25.2192756328,-14.95100005, 2.16600223; !- Vertex 4


! flat - BR2
Zone, Flat:BR2,                                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    23.9551,                                      !- Zone volume
    9.9813,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:BR2,                       !- Name
      Flat:BR2,                                   !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9724,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9724,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9724,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9724,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:BR2 General lighting,             !- Name
      Flat:BR2,                                   !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:BR2#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:BR2 Equipment gain,       !- Name
      Electricity,                                !- Fuel Type
      Flat:BR2,                                   !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:BR2 Infiltration,  !- Name
      Flat:BR2,                                   !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .013308,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:BR2 Nat Vent,  !- Name
      Flat:BR2,                                   !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .033271,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, BR2, Floor - 11.224 m2 (Adiabatic), Surface Area: 11.224m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR2_Floor_0_0_0,                       !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:BR2,                                   !- Zone Name
      Surface, Flat:BR2_Floor_0_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.2192756328,-15.1692961989, 0,           !- Vertex 1
      -30.20543235,-15.1692961989, 0,             !- Vertex 2
      -30.20543235,-12.9183431345, 0,             !- Vertex 3
      -25.2192756328,-12.9183431345, 0;           !- Vertex 4

   ! flat, BR2, Ceiling - 11.224 m2 (Adiabatic), Surface Area: 11.224m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR2_Ceiling_1_0_0,                     !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:BR2,                                   !- Zone Name
      Surface, Flat:BR2_Ceiling_1_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-15.1692961989, 2.4,           !- Vertex 1
      -25.2192756328,-15.1692961989, 2.4,         !- Vertex 2
      -25.2192756328,-12.9183431345, 2.4,         !- Vertex 3
      -30.20543235,-12.9183431345, 2.4;           !- Vertex 4

   ! flat, BR2, Partition - 11.967 m2 (flat, BR1), Surface Area: 11.9668
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR2_Partition_3_0_0,                   !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:BR2,                                   !- Zone Name
      Surface, Flat:BR1_Partition_5_0_10031,      !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -25.21927563,-12.9183431345, 0,             !- Vertex 1
      -30.20543235,-12.9183431345, 0,             !- Vertex 2
      -30.20543235,-12.9183431345, 2.4,           !- Vertex 3
      -25.21927563,-12.9183431345, 2.4;           !- Vertex 4

   ! flat, BR2, Partition - 11.967 m2 (flat, BR1), Surface Area: 11.9668 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:BR1_Partition_5_0_10031,               !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:BR1,                                   !- Zone Name
      Surface, Flat:BR2_Partition_3_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-12.9183431345, 0,             !- Vertex 1
      -25.21927563,-12.9183431345, 0,             !- Vertex 2
      -25.21927563,-12.9183431345, 2.4,           !- Vertex 3
      -30.20543235,-12.9183431345, 2.4;           !- Vertex 4

   ! flat, BR2, Wall - 5.402 m2 - 270.0°, Surface Area: 5.402m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR2_Wall_4_0_0,                        !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:BR2,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-12.9183431345, 0,             !- Vertex 1
      -30.20543235,-15.1692961989, 0,             !- Vertex 2
      -30.20543235,-15.1692961989, 2.4,           !- Vertex 3
      -30.20543235,-12.9183431345, 2.4;           !- Vertex 4

      ! Window, 1.431m2
      FenestrationSurface:Detailed, Flat:BR2_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _basecase_glazing - 1001,                !- Construction Name
         Flat:BR2_Wall_4_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -30.20543235,-13.46614413, .90086134,    !- Vertex 1
         -30.20543235,-14.80764933, .90086134,    !- Vertex 2
         -30.20543235,-14.80764933, 1.96753584,   !- Vertex 3
         -30.20543235,-13.46614413, 1.96753584;   !- Vertex 4


! flat - Main bathroom
Zone, Flat:MainBathroom,                          !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    11.2586,                                      !- Zone volume
    4.6911,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:MainBathroom,              !- Name
      Flat:MainBathroom,                          !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9731,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9731,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9731,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9731,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:MainBathroom General lighting,    !- Name
      Flat:MainBathroom,                          !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:MainBathroom#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:MainBathroom Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Flat:MainBathroom,                          !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:MainBathroom Infiltration,  !- Name
      Flat:MainBathroom,                          !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .006255,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:MainBathroom Nat Vent,  !- Name
      Flat:MainBathroom,                          !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .015637,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, Main bathroom, Floor - 5.641 m2 (Adiabatic), Surface Area: 5.641m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:MainBathroom_Floor_0_0_0,              !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:MainBathroom,                          !- Zone Name
      Surface, Flat:MainBathroom_Floor_0_0_0,     !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-15.1692961989, 0,               !- Vertex 1
      -24.2144487172,-15.1692961989, 0,           !- Vertex 2
      -24.2144487172,-12.9183431345, 0,           !- Vertex 3
      -21.708513,-12.9183431345, 0;               !- Vertex 4

   ! flat, Main bathroom, Ceiling - 5.641 m2 (Adiabatic), Surface Area: 5.641m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:MainBathroom_Ceiling_1_0_0,            !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:MainBathroom,                          !- Zone Name
      Surface, Flat:MainBathroom_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-15.1692961989, 2.4,         !- Vertex 1
      -21.708513,-15.1692961989, 2.4,             !- Vertex 2
      -21.708513,-12.9183431345, 2.4,             !- Vertex 3
      -24.2144487172,-12.9183431345, 2.4;         !- Vertex 4

   ! flat, Main bathroom, Wall - 5.402 m2 - 90.0°, Surface Area: 5.402m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:MainBathroom_Wall_2_0_0,               !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:MainBathroom,                          !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-15.1692961989, 0,               !- Vertex 1
      -21.708513,-12.9183431345, 0,               !- Vertex 2
      -21.708513,-12.9183431345, 2.4,             !- Vertex 3
      -21.708513,-15.1692961989, 2.4;             !- Vertex 4

   ! flat, Main bathroom, Partition - 6.014 m2 (flat, Ensuite bathroom), Surface Area: 6.0142
   BuildingSurface:Detailed,                      !- Surface
      Flat:MainBathroom_Partition_3_0_0,          !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:MainBathroom,                          !- Zone Name
      Surface, Flat:EnsuiteBathroom_Partition_5_0_10034,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-12.9183431345, 0,               !- Vertex 1
      -24.21444872,-12.9183431345, 0,             !- Vertex 2
      -24.21444872,-12.9183431345, 2.4,           !- Vertex 3
      -21.708513,-12.9183431345, 2.4;             !- Vertex 4

   ! flat, Main bathroom, Partition - 6.014 m2 (flat, Ensuite bathroom), Surface Area: 6.0142 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:EnsuiteBathroom_Partition_5_0_10034,   !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Surface, Flat:MainBathroom_Partition_3_0_0, !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.21444872,-12.9183431345, 0,             !- Vertex 1
      -21.708513,-12.9183431345, 0,               !- Vertex 2
      -21.708513,-12.9183431345, 2.4,             !- Vertex 3
      -24.21444872,-12.9183431345, 2.4;           !- Vertex 4


! flat - BR1
Zone, Flat:BR1,                                   !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    26.5259,                                      !- Zone volume
    11.0524,                                      !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:BR1,                       !- Name
      Flat:BR1,                                   !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9738,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9738,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9738,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9738,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:BR1 General lighting,             !- Name
      Flat:BR1,                                   !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:BR1#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:BR1 Equipment gain,       !- Name
      Electricity,                                !- Fuel Type
      Flat:BR1,                                   !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:BR1 Infiltration,  !- Name
      Flat:BR1,                                   !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014737,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:BR1 Nat Vent,  !- Name
      Flat:BR1,                                   !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .036842,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, BR1, Floor - 13.485 m2 (Adiabatic), Surface Area: 13.485m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR1_Floor_0_0_0,                       !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:BR1,                                   !- Zone Name
      Surface, Flat:BR1_Floor_0_0_0,              !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-12.9183431345, 0,           !- Vertex 1
      -30.20543235,-12.9183431345, 0,             !- Vertex 2
      -30.20543235,-10.66739007, 0,               !- Vertex 3
      -24.2144487172,-10.66739007, 0;             !- Vertex 4

   ! flat, BR1, Ceiling - 13.485 m2 (Adiabatic), Surface Area: 13.485m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR1_Ceiling_1_0_0,                     !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:BR1,                                   !- Zone Name
      Surface, Flat:BR1_Ceiling_1_0_0,            !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-12.9183431345, 2.4,           !- Vertex 1
      -24.2144487172,-12.9183431345, 2.4,         !- Vertex 2
      -24.2144487172,-10.66739007, 2.4,           !- Vertex 3
      -30.20543235,-10.66739007, 2.4;             !- Vertex 4

   ! flat, BR1, Partition - 5.402 m2 (flat, Ensuite bathroom), Surface Area: 3.7638
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR1_Partition_2_0_0,                   !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres,  !- Class and Construction Name
      Flat:BR1,                                   !- Zone Name
      Surface, Flat:EnsuiteBathroom_Partition_4_0_10037,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-12.91834313, 0,             !- Vertex 1
      -24.2144487172,-10.66739007, 0,             !- Vertex 2
      -24.2144487172,-10.66739007, 2.4,           !- Vertex 3
      -24.2144487172,-12.91834313, 2.4;           !- Vertex 4

   ! flat, BR1, Partition - 5.402 m2 (flat, Ensuite bathroom), Surface Area: 3.7638 <Other side>
   BuildingSurface:Detailed,                      !- Surface reverse definition
      Flat:EnsuiteBathroom_Partition_4_0_10037,   !- Surface name
      Wall, 9mm plasterboard on 50*100mm studs at 400 centres_Rev,  !- Class and Construction Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Surface, Flat:BR1_Partition_2_0_0,          !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-10.66739007, 0,             !- Vertex 1
      -24.2144487172,-12.91834313, 0,             !- Vertex 2
      -24.2144487172,-12.91834313, 2.4,           !- Vertex 3
      -24.2144487172,-10.66739007, 2.4;           !- Vertex 4

      ! Door, 1.638m2
      FenestrationSurface:Detailed, Flat:BR1_Partition_2_0_0_0_0_0_Door,  !- Door name
         Door, Solid hardwood door (normally hung),  !- Class and Construction Name
         Flat:BR1_Partition_2_0_0,                !- Base surface
         Flat:EnsuiteBathroom_Partition_4_0_0_0_0_0_Door_10039,  !- Corresponding other surface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.2144487172,-11.7928666, .2054,       !- Vertex 1
         -24.2144487172,-10.97253813, .2054,      !- Vertex 2
         -24.2144487172,-10.97253813, 2.20271083, !- Vertex 3
         -24.2144487172,-11.7928666, 2.20271083;  !- Vertex 4

      ! Door, 1.638m2
      FenestrationSurface:Detailed, Flat:EnsuiteBathroom_Partition_4_0_0_0_0_0_Door_10039,  !- Door name - reverse definition
         Door, Solid hardwood door (normally hung)_Rev,  !- Class and Construction Name
         Flat:EnsuiteBathroom_Partition_4_0_10037,!- Base surface
         Flat:BR1_Partition_2_0_0_0_0_0_Door,     !- Corresponding other door subsurface
         0,                                       !- View Factor to Ground
         ,                                        !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.2144487172,-10.97253813, .2054,      !- Vertex 1
         -24.2144487172,-11.7928666, .2054,       !- Vertex 2
         -24.2144487172,-11.7928666, 2.20271083,  !- Vertex 3
         -24.2144487172,-10.97253813, 2.20271083; !- Vertex 4

   ! flat, BR1, Wall - 14.378 m2 - 0.0°, Surface Area: 14.378m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR1_Wall_3_0_0,                        !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:BR1,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-10.66739007, 0,             !- Vertex 1
      -30.20543235,-10.66739007, 0,               !- Vertex 2
      -30.20543235,-10.66739007, 2.4,             !- Vertex 3
      -24.2144487172,-10.66739007, 2.4;           !- Vertex 4

      ! Window, 1.538m2
      FenestrationSurface:Detailed, Flat:BR1_Wall_3_0_0_0_0_1_Win,  !- Window name
         Window,                                  !- Class
         _basecase_glazing - 1001,                !- Construction Name
         Flat:BR1_Wall_3_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -28.18521465,-10.66739007, .88383784,    !- Vertex 1
         -29.71913099,-10.66739007, .88383784,    !- Vertex 2
         -29.71913099,-10.66739007, 1.88657104,   !- Vertex 3
         -28.18521465,-10.66739007, 1.88657104;   !- Vertex 4

      ! Window, 1.755m2
      FenestrationSurface:Detailed, Flat:BR1_Wall_3_0_0_1_0_0_Win,  !- Window name
         Window,                                  !- Class
         _basecase_glazing - 1001,                !- Construction Name
         Flat:BR1_Wall_3_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -24.7919983,-10.66739007, .88383784,     !- Vertex 1
         -26.54262427,-10.66739007, .88383784,    !- Vertex 2
         -26.54262427,-10.66739007, 1.88657104,   !- Vertex 3
         -24.7919983,-10.66739007, 1.88657104;    !- Vertex 4

   ! flat, BR1, Wall - 5.402 m2 - 270.0°, Surface Area: 5.402m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:BR1_Wall_4_0_0,                        !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:BR1,                                   !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -30.20543235,-10.66739007, 0,               !- Vertex 1
      -30.20543235,-12.9183431345, 0,             !- Vertex 2
      -30.20543235,-12.9183431345, 2.4,           !- Vertex 3
      -30.20543235,-10.66739007, 2.4;             !- Vertex 4

      ! Window, 1.763m2
      FenestrationSurface:Detailed, Flat:BR1_Wall_4_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _basecase_glazing - 1001,                !- Construction Name
         Flat:BR1_Wall_4_0_0,                     !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -30.20543235,-11.04988348, 1.06807231,   !- Vertex 1
         -30.20543235,-12.81934313, 1.06807231,   !- Vertex 2
         -30.20543235,-12.81934313, 2.06423243,   !- Vertex 3
         -30.20543235,-11.04988348, 2.06423243;   !- Vertex 4


! flat - Ensuite bathroom
Zone, Flat:EnsuiteBathroom,                       !- Zone Name
   0,                                             !- Relative North (to building)
   0,                                             !- X Origin (M)
   0,                                             !- Y Origin (M)
   0,                                             !- Z Origin (M)
   1 ,                                            !- Zone Type
   1,                                             !- Zone multiplier
   ,                                              !- Zone ceiling height - Let EnergyPlus work it out
    10.2631,                                      !- Zone volume
    4.2763,                                       !- Floor Area
   TARP,                                          !- Zone inside convection algorithm
   ,                                              !- Zone outside convection algorithm
   Yes;                                           !- Part Of Total Floor Area


   PEOPLE, People Flat:EnsuiteBathroom,           !- Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Dwell_DomBed_Occ,                           !- Number of People SCHEDULE Name
      People/Area,                                !- Number of People Calculation Method
      ,                                           !- Number of People
       .022938776,                                !- People per Zone Floor Area
      ,                                           !- Zone Floor Area per Person
       .3,                                        !- radiant fraction
      AutoCalculate,                              !- User Specified Sensible Fraction
      Activity Schedule 9746,                     !- Activity level SCHEDULE Name (units W/person, real)
      .0000000382,                                !- CO2 generation rate per unit of activity level (units m3/s-W
      No,                                         !- Enable ASHRAE 55 comfort warnings
      ZoneAveraged,                               !- MRT Calculation Type
      ,                                           !- no particular surface is weighted
      Work efficiency,                            !- Work Efficiency SCHEDULE Name (0.0-1.0,real)
      ClothingInsulationSchedule,                 !- Clothing Insulation Calculation Method
      ,                                           !- Clothing Insulation Calculation Method Schedule Name
      Clothing Schedule 9746,                     !- Clothing Insulation SCHEDULE Name (real)
      Default Air Velocity for Comfort Calculations,  !- Air Velocity SCHEDULE Name (units m/s, real)
      Fanger;                                     !- Thermal Comfort Report Type

   Schedule:Compact, Activity Schedule 9746,      !- activity schedule W/person
      Any Number,                                 !- Type
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  81;                          !- Constant value

   Schedule:Compact, Clothing Schedule 9746,      !- Clothing schedule clo
      Any Number,                                 !- Type
      Through: 4/1,                               !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1,                           !- Constant value
      Through: 9/30,                              !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  .5,                          !- Constant value
      Through: 12/31,                             !- Type
      For: AllDays,                               !- All days in year
      Until: 24:00,  1;                           !- Constant value

   Lights, Flat:EnsuiteBathroom General lighting, !- Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Dwell_DomBed_Light,                         !- Lighting SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design lighting Level (W)
      2.2,                                        !- Watts per Zone Area {W/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Return Air Fraction
      .42,                                        !- Radiant fraction
      .18,                                        !- Fraction Visible
      1,                                          !- Fraction Replaceable
      ELECTRIC EQUIPMENT#Flat:EnsuiteBathroom#GeneralLights;  !- LightsEndUseKey

   ! Equipment gain
   OtherEquipment, Flat:EnsuiteBathroom Equipment gain,  !- Name
      Electricity,                                !- Fuel Type
      Flat:EnsuiteBathroom,                       !- Zone Name
      Dwell_DomBed_Equip,                         !- Equipment SCHEDULE Name
      Watts/Area,                                 !- Design Level calculation method
      ,                                           !- Design Equipment Level (W)
      3.58,                                       !- Watts per Zone Area {watts/m2}
      ,                                           !- Watts per Person {watts/person}
      0,                                          !- Latent fraction
      .2,                                         !- Radiant fraction
      0,                                          !- Fraction Lost
      0,                                          !- Carbon Dioxide Generation Rate
      General;                                    !- End-use category

   ZoneInfiltration:DesignFlowRate, Flat:EnsuiteBathroom Infiltration,  !- Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      On 24/7,                                    !- Infiltration SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .005702,                                    !- Design Volume Flow Rate (m3/s)
      ,                                           !- Flow per Zone Floor Area {m3/s/m2}
      ,                                           !- Flow per Exterior Surface Area {m3/s/m2}
      ,                                           !- Air Changes Per Hour
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0;                                          !- Velocity Squared Term Coefficient

   ZoneVentilation:DesignFlowRate, Flat:EnsuiteBathroom Nat Vent,  !- Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Dwell_DomBed_Occ,                           !- Natural Ventilation SCHEDULE Name
      Flow/zone,                                  !- Design Volume Flow Rate calculation method
      .014254,                                    !- Natural ventilation rate (m3/s)
      ,                                           !- Volume Flow Rate per area {m3/s/m2}
      ,                                           !- Volume Flow Rate per person {m3/s/person}
      ,                                           !- Air Changes Per Hour
      NATURAL,                                    !- Vent type - no fan energy
      0,                                          !- Pressure rise (Pa)
      1,                                          !- Total efficiency (0-1)
      1,                                          !- Constant Term Coefficient
      0,                                          !- Temperature Term Coefficient
      0,                                          !- Velocity Term Coefficient
      0,                                          !- Velocity Squared Term Coefficient
      24,                                         !- Minimum indoor temperature (degC)
      ,                                           !- Minimum Indoor Temperature Schedule Name
      100,                                        !- Maximum Indoor Temperature {C}
      ,                                           !- Maximum Indoor Temperature Schedule Name
      0,                                          !- Max temperature difference for operation
      ,                                           !- Delta Temperature Schedule Name
      -100,                                       !- Minimum outdoor Temperature (degC)
      ,                                           !- Minimum outdoor Temperature Schedule Name
      100,                                        !- Maximum outdoor Temperature {C}
      ,                                           !- Maximum outdoor Temperature Schedule Name
      40;                                         !- Maximum WindSpeed {m/s}


   ! flat, Ensuite bathroom, Floor - 5.641 m2 (Adiabatic), Surface Area: 5.641m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:EnsuiteBathroom_Floor_0_0_0,           !- Surface name
      Floor, _flat_floor,                         !- Class and Construction Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Surface, Flat:EnsuiteBathroom_Floor_0_0_0,  !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-12.9183431345, 0,               !- Vertex 1
      -24.2144487172,-12.9183431345, 0,           !- Vertex 2
      -24.2144487172,-10.66739007, 0,             !- Vertex 3
      -21.708513,-10.66739007, 0;                 !- Vertex 4

   ! flat, Ensuite bathroom, Ceiling - 5.641 m2 (Adiabatic), Surface Area: 5.641m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:EnsuiteBathroom_Ceiling_1_0_0,         !- Surface name
      Ceiling, _flat_floor_Reversed,              !- Class and Construction Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Surface, Flat:EnsuiteBathroom_Ceiling_1_0_0,   !- Outside Face Environment
      NoSun,                                      !- Sun Exposure
      NoWind,                                     !- Wind Exposure
      0,                                          !- View Factor to Ground
      4,                                          !- Number vertices
      -24.2144487172,-12.9183431345, 2.4,         !- Vertex 1
      -21.708513,-12.9183431345, 2.4,             !- Vertex 2
      -21.708513,-10.66739007, 2.4,               !- Vertex 3
      -24.2144487172,-10.66739007, 2.4;           !- Vertex 4

   ! flat, Ensuite bathroom, Wall - 5.402 m2 - 90.0°, Surface Area: 5.402m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:EnsuiteBathroom_Wall_2_0_0,            !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-12.9183431345, 0,               !- Vertex 1
      -21.708513,-10.66739007, 0,                 !- Vertex 2
      -21.708513,-10.66739007, 2.4,               !- Vertex 3
      -21.708513,-12.9183431345, 2.4;             !- Vertex 4

   ! flat, Ensuite bathroom, Wall - 6.014 m2 - 0.0°, Surface Area: 6.014m2
   BuildingSurface:Detailed,                      !- Surface
      Flat:EnsuiteBathroom_Wall_3_0_0,            !- Surface name
      Wall, Copy of Cavity wall (E&W) 2002 Part L,!- Class and Construction Name
      Flat:EnsuiteBathroom,                       !- Zone Name
      Outdoors, ,                                 !- Outside Face Environment
      SunExposed,                                 !- Sun Exposure
      WindExposed,                                !- Wind Exposure
      AutoCalculate,                              !- View Factor to Ground
      4,                                          !- Number vertices
      -21.708513,-10.66739007, 0,                 !- Vertex 1
      -24.2144487172,-10.66739007, 0,             !- Vertex 2
      -24.2144487172,-10.66739007, 2.4,           !- Vertex 3
      -21.708513,-10.66739007, 2.4;               !- Vertex 4

      ! Window, 0.730m2
      FenestrationSurface:Detailed, Flat:EnsuiteBathroom_Wall_3_0_0_0_0_0_Win,  !- Window name
         Window,                                  !- Class
         _basecase_glazing - 1001,                !- Construction Name
         Flat:EnsuiteBathroom_Wall_3_0_0,         !- Base surface
         ,                                        !- corresponding other window subsurface
         AutoCalculate,                           !- View Factor to Ground
         1,                                       !- Frame divider name
         1,                                       !- Multiplier
         4,                                       !- Number vertices
         -22.24986795,-10.66739007, 1.24,         !- Vertex 1
         -23.17376996,-10.66739007, 1.24,         !- Vertex 2
         -23.17376996,-10.66739007, 2.0306286,    !- Vertex 3
         -22.24986795,-10.66739007, 2.0306286;    !- Vertex 4




WindowProperty:FrameAndDivider, 1,                !- Frame/divider name
   0.040,                                         !- Frame width
   0.0,                                           !- Frame outside projection
   0.0,                                           !- Frame inside projection
   9.5,                                           !- Frame Conductance
   1.0,                                           !- Ratio of frame-edge glass conductance to centre of glass conductance
   0.5,                                           !- Frame Solar Absorptance
   0.5,                                           !- Frame Visible Absorptance
   0.9,                                           !- Frame Thermal Emissivity
   DividedLite,                                   !- Divider Type
   0.020,                                         !- Divider Width
   1,                                             !- Number of Horzontal Dividers
   1,                                             !- Number of Vertical Dividers
   0.0,                                           !- Divider Outside Projection
   0.0,                                           !- Divider Inside Projection
   9.5,                                           !- Divider Conductance
   1.0,                                           !- Ratio of divider-edge glass conductance to centre of glass conductance
   0.5,                                           !- Divider Solar Absorptance
   0.5,                                           !- Divider Visible Absorptance
   0.9,                                           !- Divider Thermal Emissivity
   0.5,                                           !- Outside Reveal Solar Absorptance
   0.0,                                           !- Inside Sill Depth
   0.5,                                           !- Inside Sill Solar Absorptance
   0.0,                                           !- Inside Reveal Depth
   0.5;                                           !- Inside Reveal Solar Absorptance

Site:WaterMainsTemperature,                       !- Defines site mains water temperature
   Correlation,                                   !- Calculation Method
   ,                                              !- Schedule Name
   10,                                            !- Annual Average Outdoor Air Temperature
   20;                                            !- Maximum Difference In Monthly Average Outdoor Air Temperatures








! Default heating and cooling sizing parameters - only used when the Sizing:Zone sizing parameters are left blank.
Sizing:Parameters,
   1.25,                                          !- Heating Sizing Factor
   1.15,                                          !- Cooling Sizing Factor
   2;                                             !- Time steps in averaging window

! Curve: CondensingBoilerEff
Curve:Biquadratic,
   CondensingBoilerEff,                           !- name
   1.124970374,                                   !- Coefficient 1
   0.014963852,                                   !- Coefficient 2
   -0.02599835,                                   !- Coefficient 3
   0.0,                                           !- Coefficient 4
   -1.40464E-6,                                   !- Coefficient 5
   -0.00153624,                                   !- Coefficient 6
   0.1,                                           !- Minimum X
   1.0,                                           !- Maximum X
   30.0,                                          !- Minimum Y
   85.0,                                          !- Maximum Y
   ,                                              !- Minimum Curve Output
   ,                                              !- Maximum Curve Output
   ,                                              !- Input UnitsX
   ,                                              !- Input UnitsY
   ;                                              !- Output Units

CurrencyType,
   GBP;                                           !- Monetary Unit


Output:Table:SummaryReports, AdaptiveComfortSummary,
ComfortReportSimple55Monthly,
OccupantComfortDataSummaryMonthly;


OutputControl:Table:Style, CommaAndHTML,JtoKWH;

Output:EnvironmentalImpactFactors,
   Hourly;                                        !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Daily;                                         !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   Monthly;                                       !- Reporting_Frequency

Output:EnvironmentalImpactFactors,
   RunPeriod;                                     !- Reporting_Frequency

EnvironmentalImpactFactors,
   0.3,                                           !- Disctrict Heating Efficiency
   3.0,                                           !- District Cooling COP
   0.25,                                          !- Steam Conversion Efficiency
   80.7272,                                       !- Total Carbon Equivalent Emission Factor From N2O
   6.2727,                                        !- Total Carbon Equivalent Emission Factor From CH4
   0.2727;                                        !- Total Carbon Equivalent Emission Factor From CO2


Output:Meter,Electricity:Facility,hourly;
Output:Meter,NATURALGAS:Facility,hourly;
Output:Meter,InteriorEquipment:Electricity,hourly;
Output:Meter,InteriorLights:Electricity,hourly;
Output:Meter,Electricity:Facility,daily;
Output:Meter,NATURALGAS:Facility,daily;
Output:Meter,InteriorEquipment:Electricity,daily;
Output:Meter,InteriorLights:Electricity,daily;
Output:Meter,Electricity:Facility,monthly;
Output:Meter,NATURALGAS:Facility,monthly;
Output:Meter,InteriorEquipment:Electricity,monthly;
Output:Meter,InteriorLights:Electricity,monthly;
Output:Meter,Electricity:Facility,runperiod;
Output:Meter,NATURALGAS:Facility,runperiod;
Output:Meter,InteriorEquipment:Electricity,runperiod;
Output:Meter,InteriorLights:Electricity,runperiod;

OutputControl:IlluminanceMap:Style,
   Comma;                                         !- Column separator

Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, hourly, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, hourly, On;
Output:Variable, *, Zone Thermal Comfort Mean Radiant Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort Operative Temperature, hourly, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, daily, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, daily, On;
Output:Variable, *, Zone Thermal Comfort Mean Radiant Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort Operative Temperature, daily, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, monthly, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, monthly, On;
Output:Variable, *, Zone Thermal Comfort Mean Radiant Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort Operative Temperature, monthly, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PMV, runperiod, On;
Output:Variable, *, Zone Thermal Comfort Fanger Model PPD, runperiod, On;
Output:Variable, *, Zone Thermal Comfort Mean Radiant Temperature, runperiod, On;
Output:Variable, *, Zone Thermal Comfort Operative Temperature, runperiod, On;

Output:Variable, *, Heating Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil NaturalGas Energy, hourly;
Output:Variable, *, Heating Coil Defrost Electricity Energy, hourly;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, hourly;
Output:Variable, *, Cooling Coil Electricity Energy, hourly;
Output:Variable, *, Heating Coil Total Heating Rate, hourly;
Output:Variable, *, Heating Coil Air Heating Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, hourly;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, hourly;
Output:Variable, *, Pump Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, hourly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, hourly;
Output:Variable, *, Heating Coil Heating Rate, hourly;
Output:Variable, *, Cooling Coil Total Cooling Rate, hourly;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, hourly;
Output:Variable, *, Boiler Electricity Rate, hourly;
Output:Variable, *, Boiler NaturalGas Rate, hourly;
Output:Variable, *, Boiler Propane Rate, hourly;
Output:Variable, *, Boiler FuelOilNo1 Rate, hourly;
Output:Variable, *, Boiler FuelOilNo2 Rate, hourly;
Output:Variable, *, Boiler Coal Rate, hourly;
Output:Variable, *, Boiler Diesel Rate, hourly;
Output:Variable, *, Boiler Gasoline Rate, hourly;
Output:Variable, *, Boiler OtherFuel1 Rate, hourly;
Output:Variable, *, Boiler OtherFuel2 Rate, hourly;
Output:Variable, *, Boiler Ancillary Electricity Rate, hourly;
Output:Variable, *, Evaporative Cooler Electricity Rate, hourly;
Output:Variable, *, Heat Pump Electric Power, hourly;
Output:Variable, *, Heat Pump Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, hourly;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater Tank Temperature, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, hourly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, hourly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, hourly;
Output:Variable, *, Chiller Electricity Rate, hourly;
Output:Variable, *, Chiller Evaporator Cooling Rate, hourly;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Rate, hourly;
Output:Variable, *, Chiller False Load Heat Transfer Rate, hourly;
Output:Variable, *, Chiller Source Steam Rate, hourly;
Output:Variable, *, Cooling Tower Fan Electricity Energy, hourly;
Output:Variable, *, Cooling Tower Heat Transfer Rate, hourly;
Output:Variable, *, Cooling Tower Inlet Temperature, hourly;
Output:Variable, *, Cooling Tower Outlet Temperature, hourly;
Output:Variable, *, Cooling Tower Mass Flow Rate, hourly;
Output:Variable, *, Cooling Tower Bypass Fraction, hourly;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, hourly;
Output:Variable, *, Cooling Tower Operating Cells Count, hourly;
Output:Variable, *, Cooling Tower Fan Speed Level, hourly;
Output:Variable, *, Cooling Tower Fan Speed Ratio, hourly;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, hourly;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, hourly;
Output:Meter, HeatRejection:Electricity, hourly;
Output:Variable, *, Heating Coil NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, hourly;
Output:Variable, *, Heating Coil Propane Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Propane Rate, hourly;
Output:Variable, *, Heating Coil Diesel Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, hourly;
Output:Variable, *, Heating Coil Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, hourly;
Output:Variable, *, Heating Coil Coal Rate, hourly;
Output:Variable, *, Heating Coil Ancillary Coal Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, hourly;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, hourly;
Output:Variable, *, Heating Coil OtherFuel2 Rate, hourly;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Total Heating Rate, hourly;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, hourly;
Output:Variable, *, Heat Exchanger Total Cooling Rate, hourly;
Output:Variable, *, Humidifier Electricity Rate, hourly;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, hourly;
Output:Variable, *, Fan Electricity Rate, hourly;
Output:Variable, *, Water Use Equipment Heating Rate, hourly;
Output:Variable, *, Water Heater Electricity Rate, hourly;
Output:Variable, *, Water Heater NaturalGas Rate, hourly;
Output:Variable, *, Water Heater Propane Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo1 Rate, hourly;
Output:Variable, *, Water Heater FuelOilNo2 Rate, hourly;
Output:Variable, *, Water Heater Coal Rate, hourly;
Output:Variable, *, Water Heater Diesel Rate, hourly;
Output:Variable, *, Water Heater Gasoline Rate, hourly;
Output:Variable, *, Water Heater Steam Rate, hourly;
Output:Variable, *, Water Heater DistrictHeating Rate, hourly;
Output:Variable, *, Water Heater OtherFuel1 Rate, hourly;
Output:Variable, *, Water Heater OtherFuel2 Rate, hourly;
Output:Variable, *, Baseboard Electricity Rate, hourly;
Output:Variable, *, Facility Total Produced Electricity Energy, hourly;
Output:Variable, *, Zone Air System Sensible Heating Rate, hourly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, hourly;
Output:Variable, Flat:Kitchen Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, Flat:StoreRoom Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, Flat:SittingRoom Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, Flat:Corridor Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, Flat:BR2 Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, Flat:MainBathroom Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, Flat:BR1 Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, Flat:EnsuiteBathroom Water Convector, Baseboard Total Heating Rate, hourly;
Output:Variable, *, Heating Coil Electricity Energy, daily;
Output:Variable, *, Heating Coil NaturalGas Energy, daily;
Output:Variable, *, Heating Coil Defrost Electricity Energy, daily;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, daily;
Output:Variable, *, Cooling Coil Electricity Energy, daily;
Output:Variable, *, Heating Coil Total Heating Rate, daily;
Output:Variable, *, Heating Coil Air Heating Rate, daily;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, daily;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, daily;
Output:Variable, *, Pump Electricity Rate, daily;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, daily;
Output:Variable, *, Zone Radiant HVAC Heating Rate, daily;
Output:Variable, *, Heating Coil Heating Rate, daily;
Output:Variable, *, Cooling Coil Total Cooling Rate, daily;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, daily;
Output:Variable, *, Boiler Electricity Rate, daily;
Output:Variable, *, Boiler NaturalGas Rate, daily;
Output:Variable, *, Boiler Propane Rate, daily;
Output:Variable, *, Boiler FuelOilNo1 Rate, daily;
Output:Variable, *, Boiler FuelOilNo2 Rate, daily;
Output:Variable, *, Boiler Coal Rate, daily;
Output:Variable, *, Boiler Diesel Rate, daily;
Output:Variable, *, Boiler Gasoline Rate, daily;
Output:Variable, *, Boiler OtherFuel1 Rate, daily;
Output:Variable, *, Boiler OtherFuel2 Rate, daily;
Output:Variable, *, Boiler Ancillary Electricity Rate, daily;
Output:Variable, *, Evaporative Cooler Electricity Rate, daily;
Output:Variable, *, Heat Pump Electric Power, daily;
Output:Variable, *, Heat Pump Electricity Rate, daily;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, daily;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, daily;
Output:Variable, *, Water Heater Tank Temperature, daily;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, daily;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, daily;
Output:Variable, *, Zone Heating Setpoint Not Met Time, daily;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, daily;
Output:Variable, *, Chiller Electricity Rate, daily;
Output:Variable, *, Chiller Evaporator Cooling Rate, daily;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, daily;
Output:Variable, *, Cooling Tower Fan Electricity Rate, daily;
Output:Variable, *, Chiller False Load Heat Transfer Rate, daily;
Output:Variable, *, Chiller Source Steam Rate, daily;
Output:Variable, *, Cooling Tower Fan Electricity Energy, daily;
Output:Variable, *, Cooling Tower Heat Transfer Rate, daily;
Output:Variable, *, Cooling Tower Inlet Temperature, daily;
Output:Variable, *, Cooling Tower Outlet Temperature, daily;
Output:Variable, *, Cooling Tower Mass Flow Rate, daily;
Output:Variable, *, Cooling Tower Bypass Fraction, daily;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, daily;
Output:Variable, *, Cooling Tower Operating Cells Count, daily;
Output:Variable, *, Cooling Tower Fan Speed Level, daily;
Output:Variable, *, Cooling Tower Fan Speed Ratio, daily;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, daily;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, daily;
Output:Meter, HeatRejection:Electricity, daily;
Output:Variable, *, Heating Coil NaturalGas Rate, daily;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, daily;
Output:Variable, *, Heating Coil Propane Rate, daily;
Output:Variable, *, Heating Coil Ancillary Propane Rate, daily;
Output:Variable, *, Heating Coil Diesel Rate, daily;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, daily;
Output:Variable, *, Heating Coil Gasoline Rate, daily;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, daily;
Output:Variable, *, Heating Coil Coal Rate, daily;
Output:Variable, *, Heating Coil Ancillary Coal Rate, daily;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, daily;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, daily;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, daily;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, daily;
Output:Variable, *, Heating Coil OtherFuel1 Rate, daily;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, daily;
Output:Variable, *, Heating Coil OtherFuel2 Rate, daily;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, daily;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, daily;
Output:Variable, *, Heat Exchanger Total Heating Rate, daily;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, daily;
Output:Variable, *, Heat Exchanger Total Cooling Rate, daily;
Output:Variable, *, Humidifier Electricity Rate, daily;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, daily;
Output:Variable, *, Fan Electricity Rate, daily;
Output:Variable, *, Water Use Equipment Heating Rate, daily;
Output:Variable, *, Water Heater Electricity Rate, daily;
Output:Variable, *, Water Heater NaturalGas Rate, daily;
Output:Variable, *, Water Heater Propane Rate, daily;
Output:Variable, *, Water Heater FuelOilNo1 Rate, daily;
Output:Variable, *, Water Heater FuelOilNo2 Rate, daily;
Output:Variable, *, Water Heater Coal Rate, daily;
Output:Variable, *, Water Heater Diesel Rate, daily;
Output:Variable, *, Water Heater Gasoline Rate, daily;
Output:Variable, *, Water Heater Steam Rate, daily;
Output:Variable, *, Water Heater DistrictHeating Rate, daily;
Output:Variable, *, Water Heater OtherFuel1 Rate, daily;
Output:Variable, *, Water Heater OtherFuel2 Rate, daily;
Output:Variable, *, Baseboard Electricity Rate, daily;
Output:Variable, *, Facility Total Produced Electricity Energy, daily;
Output:Variable, *, Zone Air System Sensible Heating Rate, daily;
Output:Variable, *, Zone Air System Sensible Cooling Rate, daily;
Output:Variable, Flat:Kitchen Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, Flat:StoreRoom Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, Flat:SittingRoom Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, Flat:Corridor Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, Flat:BR2 Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, Flat:MainBathroom Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, Flat:BR1 Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, Flat:EnsuiteBathroom Water Convector, Baseboard Total Heating Rate, daily;
Output:Variable, *, Heating Coil Electricity Energy, monthly;
Output:Variable, *, Heating Coil NaturalGas Energy, monthly;
Output:Variable, *, Heating Coil Defrost Electricity Energy, monthly;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, monthly;
Output:Variable, *, Cooling Coil Electricity Energy, monthly;
Output:Variable, *, Heating Coil Total Heating Rate, monthly;
Output:Variable, *, Heating Coil Air Heating Rate, monthly;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, monthly;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, monthly;
Output:Variable, *, Pump Electricity Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, monthly;
Output:Variable, *, Zone Radiant HVAC Heating Rate, monthly;
Output:Variable, *, Heating Coil Heating Rate, monthly;
Output:Variable, *, Cooling Coil Total Cooling Rate, monthly;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, monthly;
Output:Variable, *, Boiler Electricity Rate, monthly;
Output:Variable, *, Boiler NaturalGas Rate, monthly;
Output:Variable, *, Boiler Propane Rate, monthly;
Output:Variable, *, Boiler FuelOilNo1 Rate, monthly;
Output:Variable, *, Boiler FuelOilNo2 Rate, monthly;
Output:Variable, *, Boiler Coal Rate, monthly;
Output:Variable, *, Boiler Diesel Rate, monthly;
Output:Variable, *, Boiler Gasoline Rate, monthly;
Output:Variable, *, Boiler OtherFuel1 Rate, monthly;
Output:Variable, *, Boiler OtherFuel2 Rate, monthly;
Output:Variable, *, Boiler Ancillary Electricity Rate, monthly;
Output:Variable, *, Evaporative Cooler Electricity Rate, monthly;
Output:Variable, *, Heat Pump Electric Power, monthly;
Output:Variable, *, Heat Pump Electricity Rate, monthly;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, monthly;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, monthly;
Output:Variable, *, Water Heater Tank Temperature, monthly;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, monthly;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, monthly;
Output:Variable, *, Zone Heating Setpoint Not Met Time, monthly;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, monthly;
Output:Variable, *, Chiller Electricity Rate, monthly;
Output:Variable, *, Chiller Evaporator Cooling Rate, monthly;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, monthly;
Output:Variable, *, Cooling Tower Fan Electricity Rate, monthly;
Output:Variable, *, Chiller False Load Heat Transfer Rate, monthly;
Output:Variable, *, Chiller Source Steam Rate, monthly;
Output:Variable, *, Cooling Tower Fan Electricity Energy, monthly;
Output:Variable, *, Cooling Tower Heat Transfer Rate, monthly;
Output:Variable, *, Cooling Tower Inlet Temperature, monthly;
Output:Variable, *, Cooling Tower Outlet Temperature, monthly;
Output:Variable, *, Cooling Tower Mass Flow Rate, monthly;
Output:Variable, *, Cooling Tower Bypass Fraction, monthly;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, monthly;
Output:Variable, *, Cooling Tower Operating Cells Count, monthly;
Output:Variable, *, Cooling Tower Fan Speed Level, monthly;
Output:Variable, *, Cooling Tower Fan Speed Ratio, monthly;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, monthly;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, monthly;
Output:Meter, HeatRejection:Electricity, monthly;
Output:Variable, *, Heating Coil NaturalGas Rate, monthly;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, monthly;
Output:Variable, *, Heating Coil Propane Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Propane Rate, monthly;
Output:Variable, *, Heating Coil Diesel Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, monthly;
Output:Variable, *, Heating Coil Gasoline Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, monthly;
Output:Variable, *, Heating Coil Coal Rate, monthly;
Output:Variable, *, Heating Coil Ancillary Coal Rate, monthly;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, monthly;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, monthly;
Output:Variable, *, Heating Coil OtherFuel1 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, monthly;
Output:Variable, *, Heating Coil OtherFuel2 Rate, monthly;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, monthly;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, monthly;
Output:Variable, *, Heat Exchanger Total Heating Rate, monthly;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, monthly;
Output:Variable, *, Heat Exchanger Total Cooling Rate, monthly;
Output:Variable, *, Humidifier Electricity Rate, monthly;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, monthly;
Output:Variable, *, Fan Electricity Rate, monthly;
Output:Variable, *, Water Use Equipment Heating Rate, monthly;
Output:Variable, *, Water Heater Electricity Rate, monthly;
Output:Variable, *, Water Heater NaturalGas Rate, monthly;
Output:Variable, *, Water Heater Propane Rate, monthly;
Output:Variable, *, Water Heater FuelOilNo1 Rate, monthly;
Output:Variable, *, Water Heater FuelOilNo2 Rate, monthly;
Output:Variable, *, Water Heater Coal Rate, monthly;
Output:Variable, *, Water Heater Diesel Rate, monthly;
Output:Variable, *, Water Heater Gasoline Rate, monthly;
Output:Variable, *, Water Heater Steam Rate, monthly;
Output:Variable, *, Water Heater DistrictHeating Rate, monthly;
Output:Variable, *, Water Heater OtherFuel1 Rate, monthly;
Output:Variable, *, Water Heater OtherFuel2 Rate, monthly;
Output:Variable, *, Baseboard Electricity Rate, monthly;
Output:Variable, *, Facility Total Produced Electricity Energy, monthly;
Output:Variable, *, Zone Air System Sensible Heating Rate, monthly;
Output:Variable, *, Zone Air System Sensible Cooling Rate, monthly;
Output:Variable, *, Heating Coil Electricity Energy, runperiod;
Output:Variable, *, Heating Coil NaturalGas Energy, runperiod;
Output:Variable, *, Heating Coil Defrost Electricity Energy, runperiod;
Output:Variable, *, Heating Coil Crankcase Heater Electricity Energy, runperiod;
Output:Variable, *, Cooling Coil Electricity Energy, runperiod;
Output:Variable, *, Heating Coil Total Heating Rate, runperiod;
Output:Variable, *, Heating Coil Air Heating Rate, runperiod;
Output:Variable, *, Zone Air Terminal Beam Sensible Cooling Rate, runperiod;
Output:Variable, *, Zone Air Terminal Beam Chilled Water Energy, runperiod;
Output:Variable, *, Pump Electricity Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Electricity Rate, runperiod;
Output:Variable, *, Zone Radiant HVAC Heating Rate, runperiod;
Output:Variable, *, Heating Coil Heating Rate, runperiod;
Output:Variable, *, Cooling Coil Total Cooling Rate, runperiod;
Output:Variable, *, Cooling Coil Sensible Cooling Rate, runperiod;
Output:Variable, *, Boiler Electricity Rate, runperiod;
Output:Variable, *, Boiler NaturalGas Rate, runperiod;
Output:Variable, *, Boiler Propane Rate, runperiod;
Output:Variable, *, Boiler FuelOilNo1 Rate, runperiod;
Output:Variable, *, Boiler FuelOilNo2 Rate, runperiod;
Output:Variable, *, Boiler Coal Rate, runperiod;
Output:Variable, *, Boiler Diesel Rate, runperiod;
Output:Variable, *, Boiler Gasoline Rate, runperiod;
Output:Variable, *, Boiler OtherFuel1 Rate, runperiod;
Output:Variable, *, Boiler OtherFuel2 Rate, runperiod;
Output:Variable, *, Boiler Ancillary Electricity Rate, runperiod;
Output:Variable, *, Evaporative Cooler Electricity Rate, runperiod;
Output:Variable, *, Heat Pump Electric Power, runperiod;
Output:Variable, *, Heat Pump Electricity Rate, runperiod;
Output:Variable, *, Cooling Coil Water Heating Electricity Rate, runperiod;
Output:Variable, *, Cooling Coil Crankcase Heater Electricity Rate, runperiod;
Output:Variable, *, Water Heater Tank Temperature, runperiod;
Output:Variable, *, Zone Heating Setpoint Not Met While Occupied Time, runperiod;
Output:Variable, *, Zone Cooling Setpoint Not Met While Occupied Time, runperiod;
Output:Variable, *, Zone Heating Setpoint Not Met Time, runperiod;
Output:Variable, *, Zone Cooling Setpoint Not Met Time, runperiod;
Output:Variable, *, Chiller Electricity Rate, runperiod;
Output:Variable, *, Chiller Evaporator Cooling Rate, runperiod;
Output:Variable, *, Chiller Condenser Fan Electricity Rate, runperiod;
Output:Variable, *, Cooling Tower Fan Electricity Rate, runperiod;
Output:Variable, *, Chiller False Load Heat Transfer Rate, runperiod;
Output:Variable, *, Chiller Source Steam Rate, runperiod;
Output:Variable, *, Cooling Tower Fan Electricity Energy, runperiod;
Output:Variable, *, Cooling Tower Heat Transfer Rate, runperiod;
Output:Variable, *, Cooling Tower Inlet Temperature, runperiod;
Output:Variable, *, Cooling Tower Outlet Temperature, runperiod;
Output:Variable, *, Cooling Tower Mass Flow Rate, runperiod;
Output:Variable, *, Cooling Tower Bypass Fraction, runperiod;
Output:Variable, *, Cooling Tower Fan Cycling Ratio, runperiod;
Output:Variable, *, Cooling Tower Operating Cells Count, runperiod;
Output:Variable, *, Cooling Tower Fan Speed Level, runperiod;
Output:Variable, *, Cooling Tower Fan Speed Ratio, runperiod;
Output:Variable, *, Cooling Tower Fan Part Load Ratio, runperiod;
Output:Variable, *, Cooling Tower Air Flow Rate Ratio, runperiod;
Output:Meter, HeatRejection:Electricity, runperiod;
Output:Variable, *, Heating Coil NaturalGas Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary NaturalGas Rate, runperiod;
Output:Variable, *, Heating Coil Propane Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Propane Rate, runperiod;
Output:Variable, *, Heating Coil Diesel Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Diesel Rate, runperiod;
Output:Variable, *, Heating Coil Gasoline Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Gasoline Rate, runperiod;
Output:Variable, *, Heating Coil Coal Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary Coal Rate, runperiod;
Output:Variable, *, Heating Coil FuelOilNo1 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary FuelOilNo1 Rate, runperiod;
Output:Variable, *, Heating Coil FuelOilNo2 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary FuelOilNo2 Rate, runperiod;
Output:Variable, *, Heating Coil OtherFuel1 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary OtherFuel1 Rate, runperiod;
Output:Variable, *, Heating Coil OtherFuel2 Rate, runperiod;
Output:Variable, *, Heating Coil Ancillary OtherFuel2 Rate, runperiod;
Output:Variable, *, Heat Exchanger Sensible Heating Rate, runperiod;
Output:Variable, *, Heat Exchanger Total Heating Rate, runperiod;
Output:Variable, *, Heat Exchanger Sensible Cooling Rate, runperiod;
Output:Variable, *, Heat Exchanger Total Cooling Rate, runperiod;
Output:Variable, *, Humidifier Electricity Rate, runperiod;
Output:Variable, *, Air Loop Desiccant Dehumidifier Electricity Consumption, runperiod;
Output:Variable, *, Fan Electricity Rate, runperiod;
Output:Variable, *, Water Use Equipment Heating Rate, runperiod;
Output:Variable, *, Water Heater Electricity Rate, runperiod;
Output:Variable, *, Water Heater NaturalGas Rate, runperiod;
Output:Variable, *, Water Heater Propane Rate, runperiod;
Output:Variable, *, Water Heater FuelOilNo1 Rate, runperiod;
Output:Variable, *, Water Heater FuelOilNo2 Rate, runperiod;
Output:Variable, *, Water Heater Coal Rate, runperiod;
Output:Variable, *, Water Heater Diesel Rate, runperiod;
Output:Variable, *, Water Heater Gasoline Rate, runperiod;
Output:Variable, *, Water Heater Steam Rate, runperiod;
Output:Variable, *, Water Heater DistrictHeating Rate, runperiod;
Output:Variable, *, Water Heater OtherFuel1 Rate, runperiod;
Output:Variable, *, Water Heater OtherFuel2 Rate, runperiod;
Output:Variable, *, Baseboard Electricity Rate, runperiod;
Output:Variable, *, Facility Total Produced Electricity Energy, runperiod;
Output:Variable, *, Zone Air System Sensible Heating Rate, runperiod;
Output:Variable, *, Zone Air System Sensible Cooling Rate, runperiod;
Output:Variable, Flat:Kitchen Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:StoreRoom Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:SittingRoom Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:Corridor Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:BR2 Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:MainBathroom Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:BR1 Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:EnsuiteBathroom Water Convector, Baseboard Total Heating Rate, monthly;
Output:Variable, Flat:Kitchen Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, Flat:StoreRoom Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, Flat:SittingRoom Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, Flat:Corridor Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, Flat:BR2 Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, Flat:MainBathroom Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, Flat:BR1 Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, Flat:EnsuiteBathroom Water Convector, Baseboard Total Heating Rate, runperiod;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, hourly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, hourly;
Output:Variable, *, Site Wind Speed, hourly;
Output:Variable, *, Site Wind Direction, hourly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, hourly;
Output:Variable, *, Site Solar Azimuth Angle, hourly;
Output:Variable, *, Site Solar Altitude Angle, hourly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, hourly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, daily;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, daily;
Output:Variable, *, Site Wind Speed, daily;
Output:Variable, *, Site Wind Direction, daily;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, daily;
Output:Variable, *, Site Solar Azimuth Angle, daily;
Output:Variable, *, Site Solar Altitude Angle, daily;
Output:Variable, *, Site Outdoor Air Barometric Pressure, daily;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, monthly;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, monthly;
Output:Variable, *, Site Wind Speed, monthly;
Output:Variable, *, Site Wind Direction, monthly;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, monthly;
Output:Variable, *, Site Solar Azimuth Angle, monthly;
Output:Variable, *, Site Solar Altitude Angle, monthly;
Output:Variable, *, Site Outdoor Air Barometric Pressure, monthly;
Output:Variable, *, Site Outdoor Air Drybulb Temperature, runperiod;
Output:Variable, *, Site Outdoor Air Dewpoint Temperature, runperiod;
Output:Variable, *, Site Wind Speed, runperiod;
Output:Variable, *, Site Wind Direction, runperiod;
Output:Variable, *, Site Direct Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Diffuse Solar Radiation Rate per Area, runperiod;
Output:Variable, *, Site Solar Azimuth Angle, runperiod;
Output:Variable, *, Site Solar Altitude Angle, runperiod;
Output:Variable, *, Site Outdoor Air Barometric Pressure, runperiod;

Output:Variable, *, Zone Air Generic Air Contaminant Concentration, hourly;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, daily;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, monthly;
Output:Variable, *, Zone Air Generic Air Contaminant Concentration, runperiod;
OutputControl:ReportingTolerances,.5,.5;
Output:Diagnostics, DisplayAdvancedReportVariables;
! Start detailed HVAC data definition



Sizing:Plant,
   HW Loop,                                                                                            ! - Name of loop
   Heating,                                                                                            ! - Type of loop
   80.00,                                                                                              ! - Design loop exit temperature (C)
   10.00;                                                                                              ! - Loop design temperature difference (C)

PlantLoop,
   HW Loop,                                                                                            ! - Name of loop
   Water,                                                                                              ! - Fluid type
   ,                                                                                                   ! - User-defined fluid type
   HW Loop Operation,                                                                                  ! - Plant equipment operation scheme
   HW Loop Supply Side Outlet,                                                                         ! - Loop temperature setpoint node
   100.00,                                                                                             ! - Maximum loop temperature (C)
   0.00,                                                                                               ! - Minimum loop temperature (C)
   autosize,                                                                                           ! - Maximum loop flow rate (m3/s)
   0.000000,                                                                                           ! - Minimum loop flow rate (m3/s)
   autocalculate,                                                                                      ! - Volume of the plant loop (m3)
   HW Loop Supply Side Inlet,                                                                          ! - Plant side inlet node
   HW Loop Supply Side Outlet,                                                                         ! - Plant side outlet node
   HW Loop Supply Side Branches,                                                                       ! - Plant side branch list name
   HW Loop Supply Side Connectors,                                                                     ! - Plant side connector list name
   HW Loop Demand Side Inlet,                                                                          ! - Demand side inlet node
   HW Loop Demand Side Outlet,                                                                         ! - Demand side outlet node
   HW Loop Demand Side Branches,                                                                       ! - Demand side branch list name
   HW Loop Demand Side Connectors,                                                                     ! - Demand side connector list name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   HW Loop AvailabilityManager List,                                                                   ! - Availability manager list name
   SingleSetpoint,                                                                                     ! - Plant loop demand calculation scheme
   None,                                                                                               ! - Common pipe simulation
   None;                                                                                               ! - Pressure simulation type

PlantEquipmentOperationSchemes,
   HW Loop Operation,                                                                                  ! - Name of plant/condenser equipment operation scheme
   PlantEquipmentOperation:HeatingLoad,                                                                ! - Control scheme object type 1
   HW Loop Scheme 1,                                                                                   ! - Name of control scheme 1
   On 24/7;                                                                                            ! - Control scheme schedule 1

PlantEquipmentOperation:HeatingLoad,
   HW Loop Scheme 1,                                                                                   ! - Name of control scheme
   0.00,                                                                                               ! - Range lower limit 1
   1000000000000000.00,                                                                                ! - Range upper limit 1
   HW Loop Scheme 1 Range 1 Equipment List;                                                            ! - Range equipment list name 1

PlantEquipmentList,
   HW Loop Scheme 1 Range 1 Equipment List,                                                            ! - Range equipment list name 0
   Boiler:HotWater,                                                                                    ! - Equipment 1 object type
   Boiler;                                                                                             ! - Equipment 1 name

BranchList,
   HW Loop Demand Side Branches,                                                                       ! - Name of branch list
   HW Loop Demand Side Inlet Branch,                                                                   ! - Name of branch 1
   HW Loop Demand Side Bypass Branch,                                                                  ! - Name of branch 2
   Flat:Kitchen Water Convector HW Loop Demand Side Branch,                                            ! - Name of branch 3
   Flat:StoreRoom Water Convector HW Loop Demand Side Branch,                                          ! - Name of branch 4
   Flat:SittingRoom Water Convector HW Loop Demand Side Branch,                                        ! - Name of branch 5
   Flat:Corridor Water Convector HW Loop Demand Side Branch,                                           ! - Name of branch 6
   Flat:BR2 Water Convector HW Loop Demand Side Branch,                                                ! - Name of branch 7
   Flat:MainBathroom Water Convector HW Loop Demand Side Branch,                                       ! - Name of branch 8
   Flat:BR1 Water Convector HW Loop Demand Side Branch,                                                ! - Name of branch 9
   Flat:EnsuiteBathroom Water Convector HW Loop Demand Side Branch,                                    ! - Name of branch 10
   HW Loop Demand Side Outlet Branch;                                                                  ! - Name of branch 11

Branch,
   HW Loop Demand Side Inlet Branch,                                                                   ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Inlet Branch Pipe,                                                              ! - Component 1 name
   HW Loop Demand Side Inlet,                                                                          ! - Component 1 inlet node name
   HW Loop Demand Side Inlet Branch Pipe Outlet;                                                       ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Demand Side Inlet Branch Pipe,                                                              ! - Name of pipe
   HW Loop Demand Side Inlet,                                                                          ! - Inlet node name
   HW Loop Demand Side Inlet Branch Pipe Outlet;                                                       ! - Outlet node name

Branch,
   HW Loop Demand Side Bypass Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Bypass Pipe,                                                                    ! - Component 1 name
   HW Loop Demand Side Bypass Pipe Inlet Node,                                                         ! - Component 1 inlet node name
   HW Loop Demand Side Bypass Pipe Outlet Node;                                                        ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Demand Side Bypass Pipe,                                                                    ! - Name of pipe
   HW Loop Demand Side Bypass Pipe Inlet Node,                                                         ! - Inlet node name
   HW Loop Demand Side Bypass Pipe Outlet Node;                                                        ! - Outlet node name

Branch,
   Flat:Kitchen Water Convector HW Loop Demand Side Branch,                                            ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:Kitchen Water Convector,                                                                       ! - Component 1 name
   Flat:Kitchen Water Convector Hot Water Inlet Node,                                                  ! - Component 1 inlet node name
   Flat:Kitchen Water Convector Hot Water Outlet Node;                                                 ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:Kitchen Water Convector,                                                                       ! - Component name
   Dwell_DomKitchen_Heat,                                                                              ! - Availability schedule
   Flat:Kitchen Water Convector Hot Water Inlet Node,                                                  ! - Water inlet node name
   Flat:Kitchen Water Convector Hot Water Outlet Node,                                                 ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   Flat:StoreRoom Water Convector HW Loop Demand Side Branch,                                          ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:StoreRoom Water Convector,                                                                     ! - Component 1 name
   Flat:StoreRoom Water Convector Hot Water Inlet Node,                                                ! - Component 1 inlet node name
   Flat:StoreRoom Water Convector Hot Water Outlet Node;                                               ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:StoreRoom Water Convector,                                                                     ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   Flat:StoreRoom Water Convector Hot Water Inlet Node,                                                ! - Water inlet node name
   Flat:StoreRoom Water Convector Hot Water Outlet Node,                                               ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   Flat:SittingRoom Water Convector HW Loop Demand Side Branch,                                        ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:SittingRoom Water Convector,                                                                   ! - Component 1 name
   Flat:SittingRoom Water Convector Hot Water Inlet Node,                                              ! - Component 1 inlet node name
   Flat:SittingRoom Water Convector Hot Water Outlet Node;                                             ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:SittingRoom Water Convector,                                                                   ! - Component name
   Dwell_DomDining_Heat,                                                                               ! - Availability schedule
   Flat:SittingRoom Water Convector Hot Water Inlet Node,                                              ! - Water inlet node name
   Flat:SittingRoom Water Convector Hot Water Outlet Node,                                             ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   Flat:Corridor Water Convector HW Loop Demand Side Branch,                                           ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:Corridor Water Convector,                                                                      ! - Component 1 name
   Flat:Corridor Water Convector Hot Water Inlet Node,                                                 ! - Component 1 inlet node name
   Flat:Corridor Water Convector Hot Water Outlet Node;                                                ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:Corridor Water Convector,                                                                      ! - Component name
   Dwell_DomCirculation_Heat,                                                                          ! - Availability schedule
   Flat:Corridor Water Convector Hot Water Inlet Node,                                                 ! - Water inlet node name
   Flat:Corridor Water Convector Hot Water Outlet Node,                                                ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   Flat:BR2 Water Convector HW Loop Demand Side Branch,                                                ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:BR2 Water Convector,                                                                           ! - Component 1 name
   Flat:BR2 Water Convector Hot Water Inlet Node,                                                      ! - Component 1 inlet node name
   Flat:BR2 Water Convector Hot Water Outlet Node;                                                     ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:BR2 Water Convector,                                                                           ! - Component name
   Dwell_DomBed_Heat,                                                                                  ! - Availability schedule
   Flat:BR2 Water Convector Hot Water Inlet Node,                                                      ! - Water inlet node name
   Flat:BR2 Water Convector Hot Water Outlet Node,                                                     ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   Flat:MainBathroom Water Convector HW Loop Demand Side Branch,                                       ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:MainBathroom Water Convector,                                                                  ! - Component 1 name
   Flat:MainBathroom Water Convector Hot Water Inlet Node,                                             ! - Component 1 inlet node name
   Flat:MainBathroom Water Convector Hot Water Outlet Node;                                            ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:MainBathroom Water Convector,                                                                  ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   Flat:MainBathroom Water Convector Hot Water Inlet Node,                                             ! - Water inlet node name
   Flat:MainBathroom Water Convector Hot Water Outlet Node,                                            ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   Flat:BR1 Water Convector HW Loop Demand Side Branch,                                                ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:BR1 Water Convector,                                                                           ! - Component 1 name
   Flat:BR1 Water Convector Hot Water Inlet Node,                                                      ! - Component 1 inlet node name
   Flat:BR1 Water Convector Hot Water Outlet Node;                                                     ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:BR1 Water Convector,                                                                           ! - Component name
   Dwell_DomBed_Heat,                                                                                  ! - Availability schedule
   Flat:BR1 Water Convector Hot Water Inlet Node,                                                      ! - Water inlet node name
   Flat:BR1 Water Convector Hot Water Outlet Node,                                                     ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   Flat:EnsuiteBathroom Water Convector HW Loop Demand Side Branch,                                    ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Component 1 object type
   Flat:EnsuiteBathroom Water Convector,                                                               ! - Component 1 name
   Flat:EnsuiteBathroom Water Convector Hot Water Inlet Node,                                          ! - Component 1 inlet node name
   Flat:EnsuiteBathroom Water Convector Hot Water Outlet Node;                                         ! - Component 1 outlet node name

ZoneHVAC:Baseboard:Convective:Water,
   Flat:EnsuiteBathroom Water Convector,                                                               ! - Component name
   Off 24/7,                                                                                           ! - Availability schedule
   Flat:EnsuiteBathroom Water Convector Hot Water Inlet Node,                                          ! - Water inlet node name
   Flat:EnsuiteBathroom Water Convector Hot Water Outlet Node,                                         ! - Water outlet node name
   HeatingDesignCapacity,                                                                              ! - Heating design capacity method
   autosize,                                                                                           ! - Heating design capacity (W)
   ,                                                                                                   ! - Heating design capacity per floor area (W/m2)
   ,                                                                                                   ! - Fraction of auto-sized heating design capacity
   autosize,                                                                                           ! - U-factor times area value of convector (W/K)
   autosize,                                                                                           ! - Maximum water flow rate (m3/s)
   0.0100;                                                                                             ! - Convergence tolerance

Branch,
   HW Loop Demand Side Outlet Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Demand Side Outlet Branch Pipe,                                                             ! - Component 1 name
   HW Loop Demand Side Outlet Branch Pipe Inlet,                                                       ! - Component 1 inlet node name
   HW Loop Demand Side Outlet;                                                                         ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Demand Side Outlet Branch Pipe,                                                             ! - Name of pipe
   HW Loop Demand Side Outlet Branch Pipe Inlet,                                                       ! - Inlet node name
   HW Loop Demand Side Outlet;                                                                         ! - Outlet node name

ConnectorList,
   HW Loop Demand Side Connectors,                                                                     ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   HW Loop Demand Splitter,                                                                            ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   HW Loop Demand Mixer;                                                                               ! - Connector 2 object name

Connector:Splitter,
   HW Loop Demand Splitter,                                                                            ! - Splitter name
   HW Loop Demand Side Inlet Branch,                                                                   ! - Inlet branch name
   HW Loop Demand Side Bypass Branch,                                                                  ! - Branch 1
   Flat:Kitchen Water Convector HW Loop Demand Side Branch,                                            ! - Branch 2
   Flat:StoreRoom Water Convector HW Loop Demand Side Branch,                                          ! - Branch 3
   Flat:SittingRoom Water Convector HW Loop Demand Side Branch,                                        ! - Branch 4
   Flat:Corridor Water Convector HW Loop Demand Side Branch,                                           ! - Branch 5
   Flat:BR2 Water Convector HW Loop Demand Side Branch,                                                ! - Branch 6
   Flat:MainBathroom Water Convector HW Loop Demand Side Branch,                                       ! - Branch 7
   Flat:BR1 Water Convector HW Loop Demand Side Branch,                                                ! - Branch 8
   Flat:EnsuiteBathroom Water Convector HW Loop Demand Side Branch;                                    ! - Branch 9

Connector:Mixer,
   HW Loop Demand Mixer,                                                                               ! - Mixer name
   HW Loop Demand Side Outlet Branch,                                                                  ! - Outlet branch name
   Flat:Kitchen Water Convector HW Loop Demand Side Branch,                                            ! - Branch 1
   Flat:StoreRoom Water Convector HW Loop Demand Side Branch,                                          ! - Branch 2
   Flat:SittingRoom Water Convector HW Loop Demand Side Branch,                                        ! - Branch 3
   Flat:Corridor Water Convector HW Loop Demand Side Branch,                                           ! - Branch 4
   Flat:BR2 Water Convector HW Loop Demand Side Branch,                                                ! - Branch 5
   Flat:MainBathroom Water Convector HW Loop Demand Side Branch,                                       ! - Branch 6
   Flat:BR1 Water Convector HW Loop Demand Side Branch,                                                ! - Branch 7
   Flat:EnsuiteBathroom Water Convector HW Loop Demand Side Branch,                                    ! - Branch 8
   HW Loop Demand Side Bypass Branch;                                                                  ! - Branch 9

BranchList,
   HW Loop Supply Side Branches,                                                                       ! - Name of branch list
   HW Loop Supply Side Inlet Branch,                                                                   ! - Name of branch 1
   HW Loop Supply Side Bypass Branch,                                                                  ! - Name of branch 2
   Boiler HW Loop Supply Side Branch,                                                                  ! - Name of branch 3
   HW Loop Supply Side Outlet Branch;                                                                  ! - Name of branch 4

Branch,
   HW Loop Supply Side Inlet Branch,                                                                   ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pump:VariableSpeed,                                                                                 ! - Component 1 object type
   HW Loop Supply Pump,                                                                                ! - Component 1 name
   HW Loop Supply Side Inlet,                                                                          ! - Component 1 inlet node name
   HW Loop Supply Pump Water Outlet Node;                                                              ! - Component 1 outlet node name

Pump:VariableSpeed,
   HW Loop Supply Pump,                                                                                ! - Component name
   HW Loop Supply Side Inlet,                                                                          ! - Water inlet node name
   HW Loop Supply Pump Water Outlet Node,                                                              ! - Water outlet node name
   autosize,                                                                                           ! - Rated flow rate (m3/s)
   20000.00,                                                                                           ! - Rated pump head (Pa)
   autosize,                                                                                           ! - Rated power consumption (W)
   0.60,                                                                                               ! - Motor efficiency
   0.00,                                                                                               ! - Fraction Of Motor Inefficiencies To Fluid Stream
   0.2000,                                                                                             ! - Coefficient 1 of the part load performance curve
   0.8000,                                                                                             ! - Coefficient 2 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 3 of the part load performance curve
   0.0000,                                                                                             ! - Coefficient 4 of the part load performance curve
   0.000000,                                                                                           ! - Minimum flow rate (m3/s)
   Intermittent;                                                                                       ! - Pump control type

Branch,
   HW Loop Supply Side Bypass Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Supply Side Bypass Pipe,                                                                    ! - Component 1 name
   HW Loop Supply Side Bypass Pipe Inlet Node,                                                         ! - Component 1 inlet node name
   HW Loop Supply Side Bypass Pipe Outlet Node;                                                        ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Supply Side Bypass Pipe,                                                                    ! - Name of pipe
   HW Loop Supply Side Bypass Pipe Inlet Node,                                                         ! - Inlet node name
   HW Loop Supply Side Bypass Pipe Outlet Node;                                                        ! - Outlet node name

Branch,
   Boiler HW Loop Supply Side Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Boiler:HotWater,                                                                                    ! - Component 1 object type
   Boiler,                                                                                             ! - Component 1 name
   Boiler Water Inlet Node,                                                                            ! - Component 1 inlet node name
   Boiler Water Outlet Node;                                                                           ! - Component 1 outlet node name

Boiler:HotWater,
   Boiler,                                                                                             ! - Component name
   NaturalGas,                                                                                         ! - Fuel type
   autosize,                                                                                           ! - Nominal capacity (W)
   0.60,                                                                                               ! - Nominal thermal efficiency
   LeavingBoiler,                                                                                      ! - Efficiency curve temperature evaluation variable
   CondensingBoilerEff,                                                                                ! - Normalised boiler efficiency curve name
   autosize,                                                                                           ! - Maximum design boiler water flow rate (m3/s)
   0.00,                                                                                               ! - Minimum part load ratio
   1.00,                                                                                               ! - Maximum part load ratio
   1.00,                                                                                               ! - Optimum part load ratio
   Boiler Water Inlet Node,                                                                            ! - Boiler water inlet node
   Boiler Water Outlet Node,                                                                           ! - Boiler water outlet node
   100.0,                                                                                              ! - Water outlet upper temperature limit (C)
   NotModulated,                                                                                       ! - Boiler evaporator flow mode
   25.00,                                                                                              ! - Parasitic electric load (W)
   1.00;                                                                                               ! - Sizing factor

Branch,
   HW Loop Supply Side Outlet Branch,                                                                  ! - Branch name
   ,                                                                                                   ! - Pressure drop curve name
   Pipe:Adiabatic,                                                                                     ! - Component 1 object type
   HW Loop Supply Side Outlet Branch Pipe,                                                             ! - Component 1 name
   HW Loop Supply Side Outlet Branch Pipe Inlet,                                                       ! - Component 1 inlet node name
   HW Loop Supply Side Outlet;                                                                         ! - Component 1 outlet node name

Pipe:Adiabatic,
   HW Loop Supply Side Outlet Branch Pipe,                                                             ! - Name of pipe
   HW Loop Supply Side Outlet Branch Pipe Inlet,                                                       ! - Inlet node name
   HW Loop Supply Side Outlet;                                                                         ! - Outlet node name

ConnectorList,
   HW Loop Supply Side Connectors,                                                                     ! - Connector list name
   Connector:Splitter,                                                                                 ! - Connector 1 object type
   HW Loop Supply Splitter,                                                                            ! - Connector 1 object name
   Connector:Mixer,                                                                                    ! - Connector 2 object type
   HW Loop Supply Mixer;                                                                               ! - Connector 2 object name

Connector:Splitter,
   HW Loop Supply Splitter,                                                                            ! - Splitter name
   HW Loop Supply Side Inlet Branch,                                                                   ! - Inlet branch name
   HW Loop Supply Side Bypass Branch,                                                                  ! - Branch 1
   Boiler HW Loop Supply Side Branch;                                                                  ! - Branch 2

Connector:Mixer,
   HW Loop Supply Mixer,                                                                               ! - Mixer name
   HW Loop Supply Side Outlet Branch,                                                                  ! - Outlet branch name
   Boiler HW Loop Supply Side Branch,                                                                  ! - Branch 1
   HW Loop Supply Side Bypass Branch;                                                                  ! - Branch 2

ZoneControl:Thermostat,
   Flat:Kitchen Thermostat,                                                                            ! - Name
   Flat:Kitchen,                                                                                       ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:Kitchen Dual SP;                                                                               ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:Kitchen Dual SP,                                                                               ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:Kitchen,                                                                                       ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:Kitchen Design Specification Outdoor Air Object,                                               ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:Kitchen Design Specification Zone Air Distribution Object,                                     ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:Kitchen Design Specification Outdoor Air Object,                                               ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:Kitchen Design Specification Zone Air Distribution Object,                                     ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:Kitchen,                                                                                       ! - Zone Name
   Flat:Kitchen Equipment,                                                                             ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:Kitchen Zone Air Node,                                                                         ! - Zone Air Node Name
   Flat:Kitchen Return Outlet;                                                                         ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:Kitchen Equipment,                                                                             ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:Kitchen Equipment,
   Flat:Kitchen Water Convector,                                                                       ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneControl:Thermostat,
   Flat:StoreRoom Thermostat,                                                                          ! - Name
   Flat:StoreRoom,                                                                                     ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:StoreRoom Dual SP;                                                                             ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:StoreRoom Dual SP,                                                                             ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:StoreRoom,                                                                                     ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:StoreRoom Design Specification Outdoor Air Object,                                             ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:StoreRoom Design Specification Zone Air Distribution Object,                                   ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:StoreRoom Design Specification Outdoor Air Object,                                             ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:StoreRoom Design Specification Zone Air Distribution Object,                                   ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:StoreRoom,                                                                                     ! - Zone Name
   Flat:StoreRoom Equipment,                                                                           ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:StoreRoom Zone Air Node,                                                                       ! - Zone Air Node Name
   Flat:StoreRoom Return Outlet;                                                                       ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:StoreRoom Equipment,                                                                           ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:StoreRoom Equipment,
   Flat:StoreRoom Water Convector,                                                                     ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneControl:Thermostat,
   Flat:SittingRoom Thermostat,                                                                        ! - Name
   Flat:SittingRoom,                                                                                   ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:SittingRoom Dual SP;                                                                           ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:SittingRoom Dual SP,                                                                           ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:SittingRoom,                                                                                   ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:SittingRoom Design Specification Outdoor Air Object,                                           ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:SittingRoom Design Specification Zone Air Distribution Object,                                 ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:SittingRoom Design Specification Outdoor Air Object,                                           ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:SittingRoom Design Specification Zone Air Distribution Object,                                 ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:SittingRoom,                                                                                   ! - Zone Name
   Flat:SittingRoom Equipment,                                                                         ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:SittingRoom Zone Air Node,                                                                     ! - Zone Air Node Name
   Flat:SittingRoom Return Outlet;                                                                     ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:SittingRoom Equipment,                                                                         ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:SittingRoom Equipment,
   Flat:SittingRoom Water Convector,                                                                   ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneControl:Thermostat,
   Flat:Corridor Thermostat,                                                                           ! - Name
   Flat:Corridor,                                                                                      ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:Corridor Dual SP;                                                                              ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:Corridor Dual SP,                                                                              ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:Corridor,                                                                                      ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:Corridor Design Specification Outdoor Air Object,                                              ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:Corridor Design Specification Zone Air Distribution Object,                                    ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:Corridor Design Specification Outdoor Air Object,                                              ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:Corridor Design Specification Zone Air Distribution Object,                                    ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:Corridor,                                                                                      ! - Zone Name
   Flat:Corridor Equipment,                                                                            ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:Corridor Zone Air Node,                                                                        ! - Zone Air Node Name
   Flat:Corridor Return Outlet;                                                                        ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:Corridor Equipment,                                                                            ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:Corridor Equipment,
   Flat:Corridor Water Convector,                                                                      ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneControl:Thermostat,
   Flat:BR2 Thermostat,                                                                                ! - Name
   Flat:BR2,                                                                                           ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:BR2 Dual SP;                                                                                   ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:BR2 Dual SP,                                                                                   ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:BR2,                                                                                           ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:BR2 Design Specification Outdoor Air Object,                                                   ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:BR2 Design Specification Zone Air Distribution Object,                                         ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:BR2 Design Specification Outdoor Air Object,                                                   ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:BR2 Design Specification Zone Air Distribution Object,                                         ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:BR2,                                                                                           ! - Zone Name
   Flat:BR2 Equipment,                                                                                 ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:BR2 Zone Air Node,                                                                             ! - Zone Air Node Name
   Flat:BR2 Return Outlet;                                                                             ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:BR2 Equipment,                                                                                 ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:BR2 Equipment,
   Flat:BR2 Water Convector,                                                                           ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneControl:Thermostat,
   Flat:MainBathroom Thermostat,                                                                       ! - Name
   Flat:MainBathroom,                                                                                  ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:MainBathroom Dual SP;                                                                          ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:MainBathroom Dual SP,                                                                          ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:MainBathroom,                                                                                  ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:MainBathroom Design Specification Outdoor Air Object,                                          ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:MainBathroom Design Specification Zone Air Distribution Object,                                ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:MainBathroom Design Specification Outdoor Air Object,                                          ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:MainBathroom Design Specification Zone Air Distribution Object,                                ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:MainBathroom,                                                                                  ! - Zone Name
   Flat:MainBathroom Equipment,                                                                        ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:MainBathroom Zone Air Node,                                                                    ! - Zone Air Node Name
   Flat:MainBathroom Return Outlet;                                                                    ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:MainBathroom Equipment,                                                                        ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:MainBathroom Equipment,
   Flat:MainBathroom Water Convector,                                                                  ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneControl:Thermostat,
   Flat:BR1 Thermostat,                                                                                ! - Name
   Flat:BR1,                                                                                           ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:BR1 Dual SP;                                                                                   ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:BR1 Dual SP,                                                                                   ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:BR1,                                                                                           ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:BR1 Design Specification Outdoor Air Object,                                                   ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:BR1 Design Specification Zone Air Distribution Object,                                         ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:BR1 Design Specification Outdoor Air Object,                                                   ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:BR1 Design Specification Zone Air Distribution Object,                                         ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:BR1,                                                                                           ! - Zone Name
   Flat:BR1 Equipment,                                                                                 ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:BR1 Zone Air Node,                                                                             ! - Zone Air Node Name
   Flat:BR1 Return Outlet;                                                                             ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:BR1 Equipment,                                                                                 ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:BR1 Equipment,
   Flat:BR1 Water Convector,                                                                           ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

ZoneControl:Thermostat,
   Flat:EnsuiteBathroom Thermostat,                                                                    ! - Name
   Flat:EnsuiteBathroom,                                                                               ! - Zone name
   Control type schedule: Always 4,                                                                    ! - Control type schedule name
   ThermostatSetpoint:DualSetpoint,                                                                    ! - Dual SP control object type
   Flat:EnsuiteBathroom Dual SP;                                                                       ! - Dual SP control object name

ThermostatSetpoint:DualSetpoint,
   Flat:EnsuiteBathroom Dual SP,                                                                       ! - Name
   Heating set point schedule,                                                                         ! - Heating setpoint temperature schedule name
   Cooling set point schedule;                                                                         ! - Cooling setpoint temperature schedule name

Sizing:Zone,
   Flat:EnsuiteBathroom,                                                                               ! - Zone group name
   SupplyAirTemperature,                                                                               ! - Zone cooling design supply air temperature input method
   14.00,                                                                                              ! - Zone cooling design supply air temperature (C)
   5.00,                                                                                               ! - Zone cooling design supply air temperature difference (deltaC)
   SupplyAirTemperature,                                                                               ! - Zone heating design supply air temperature input method
   50.00,                                                                                              ! - Zone heating design supply air temperature (C)
   15.00,                                                                                              ! - Zone heating design supply air temperature difference (deltaC)
   0.0090,                                                                                             ! - Zone cooling design supply air humidity ratio (kg-H2O/kg-air)
   0.0040,                                                                                             ! - Zone heating design supply air humidity ratio (kg-H2O/kg-air)
   Flat:EnsuiteBathroom Design Specification Outdoor Air Object,                                       ! - Design specification outdoor air object name
   1.25,                                                                                               ! - Zone heating sizing factor
   1.15,                                                                                               ! - Zone cooling sizing factor
   DesignDay,                                                                                          ! - Cooling design air flow method
   0.000000,                                                                                           ! - Cooling design air flow rate (m3/s)
   0.000760,                                                                                           ! - Cooling min air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Cooling min air flow (m3/s)
   0.00,                                                                                               ! - Cooling min air flow fraction
   DesignDay,                                                                                          ! - Heating design air flow method
   0.000000,                                                                                           ! - Heating design air flow rate (m3/s)
   0.002030,                                                                                           ! - Heating max air flow per zone area (m3/s-m2)
   0.141580,                                                                                           ! - Heating max air flow (m3/s)
   0.30,                                                                                               ! - Heating max air flow fraction
   Flat:EnsuiteBathroom Design Specification Zone Air Distribution Object,                             ! - Design specification zone air distribution object name
   No,                                                                                                 ! - Account for dedicated outdoor air system
   NeutralSupplyAir,                                                                                   ! - Dedicated outdoor air system control strategy
   autosize,                                                                                           ! - Dedicated outdoor air low temperature setpoint for design
   autosize;                                                                                           ! - Dedicated outdoor air high temperature setpoint for design

DesignSpecification:OutdoorAir,
   Flat:EnsuiteBathroom Design Specification Outdoor Air Object,                                       ! - Name
   Flow/Person,                                                                                        ! - Outside air method
   0.009440,                                                                                           ! - Outside air flow per person (m3/s)
   0.000000,                                                                                           ! - Outside air flow per zone floor area (m3/s-m2)
   0.000000,                                                                                           ! - Outside air flow per zone (m3/s)
   0.000000,                                                                                           ! - Outdoor air flow air changes per hour
   On 24/7;                                                                                            ! - Outdoor air flow rate fraction schedule

DesignSpecification:ZoneAirDistribution,
   Flat:EnsuiteBathroom Design Specification Zone Air Distribution Object,                             ! - Name
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in cooling mode
   1.0000,                                                                                             ! - Zone air aistribution effectiveness in heating mode
   ,                                                                                                   ! - Zone air distribution effectiveness schedule
   0.0000;                                                                                             ! - Zone secondary recirculation fraction

ZoneHVAC:EquipmentConnections,
   Flat:EnsuiteBathroom,                                                                               ! - Zone Name
   Flat:EnsuiteBathroom Equipment,                                                                     ! - Zone Conditioning Equipment List Name
   ,                                                                                                   ! - Zone Air Inlet Node or Nodelist Name
   ,                                                                                                   ! - Zone Air Exhaust Node or Nodelist Name
   Flat:EnsuiteBathroom Zone Air Node,                                                                 ! - Zone Air Node Name
   Flat:EnsuiteBathroom Return Outlet;                                                                 ! - Zone Return Air Node Name

ZoneHVAC:EquipmentList,
   Flat:EnsuiteBathroom Equipment,                                                                     ! - Name
   SequentialLoad,                                                                                     ! - Load distribution scheme
   ZoneHVAC:Baseboard:Convective:Water,                                                                ! - Flat:EnsuiteBathroom Equipment,
   Flat:EnsuiteBathroom Water Convector,                                                               ! - Zone equipment 1 name
   1,                                                                                                  ! - Zone equipment 1 cooling sequence
   1,                                                                                                  ! - Zone equipment 1 heating sequence
   Cooling fraction schedule,                                                                          ! - Zone equipment 1 sequential cooling fraction schedule
   Heating fraction schedule;                                                                          ! - Zone equipment 1 sequential heating fraction schedule

AvailabilityManagerAssignmentList,
   HW Loop AvailabilityManager List,                                                                   ! - Availability manager list name
   AvailabilityManager:Scheduled,                                                                      ! - Plant/condenser loop availability manager type
   HW Loop Availability;                                                                               ! - Plant/condenser loop availability manager name

AvailabilityManager:Scheduled,
   HW Loop Availability,                                                                               ! - Plant/condenser loop availability manager name
   On 24/7;                                                                                            ! - Plant/condenser loop availability manager schedule

SetpointManager:Scheduled,
   HW Loop Setpoint Manager,                                                                           ! - Component name
   Temperature,                                                                                        ! - Control variable
   Copy of Hot Water flow set point temperature: Always 80.0 C,                                        ! - Setpoint schedule
   HW Loop Setpoint Manager Node List;                                                                 ! - Setpoint node list

NodeList,
   HW Loop Setpoint Manager Node List,                                                                 ! - Setpoint node list
   HW Loop Supply Side Outlet;                                                                         ! - Setpoint node  1

! End detailed HVAC data definition
